!-Generator IDFEditor 1.42
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    7.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Unit 5,                  !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Washington Dc Reagan Ap_VA_USA Design_Conditions,  !- Name
    38.87,                   !- Latitude {deg}
    -77.03,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    3.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Washington Dc Reagan Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.7,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101289.,                 !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Washington Dc Reagan Ap Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    80000.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101289.,                 !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.563,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.747;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    OS:RunPeriod 1,          !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

RunPeriod,
    Winter Run Period,       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    3,                       !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

RunPeriod,
    Summer Run Period,       !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Bedroom Occ,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    .4,                      !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 19:00,            !- Field 9
    0,                       !- Field 10
    Until: 20:00,            !- Field 11
    .1,                      !- Field 12
    Until: 21:00,            !- Field 13
    .2,                      !- Field 14
    Until: 22:00,            !- Field 15
    .5,                      !- Field 16
    Until: 24:00,            !- Field 17
    1;                       !- Field 18

Schedule:Compact,
    Activity Living,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Activity Bath,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    180;                     !- Field 4

Schedule:Compact,
    Activity Bedroom,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Unit Heating Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:30,            !- Field 3
    16,                      !- Field 4
    Until: 08:30,            !- Field 5
    20,                      !- Field 6
    Until: 17:00,            !- Field 7
    16,                      !- Field 8
    Until: 23:00,            !- Field 9
    20,                      !- Field 10
    Until: 24:00,            !- Field 11
    18,                      !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 06:30,            !- Field 14
    16,                      !- Field 15
    Until: 23:00,            !- Field 16
    20,                      !- Field 17
    Until: 24:00,            !- Field 18
    16;                      !- Field 19

Schedule:Compact,
    Bedroom Lighting Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Unit Cooling Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:30,            !- Field 3
    28,                      !- Field 4
    Until: 08:30,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    30,                      !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    28,                      !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 06:30,            !- Field 14
    28,                      !- Field 15
    Until: 23:00,            !- Field 16
    25,                      !- Field 17
    Until: 24:00,            !- Field 18
    28;                      !- Field 19

Schedule:Compact,
    Building Corridor Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Building Shafts Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Living Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    .4,                      !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 20:00,            !- Field 11
    .9,                      !- Field 12
    Until: 21:00,            !- Field 13
    .8,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 08:00,            !- Field 18
    0,                       !- Field 19
    Until: 09:00,            !- Field 20
    .9,                      !- Field 21
    Until: 13:00,            !- Field 22
    1,                       !- Field 23
    Until: 14:00,            !- Field 24
    .4,                      !- Field 25
    Until: 19:00,            !- Field 26
    0,                       !- Field 27
    Until: 20:00,            !- Field 28
    .5,                      !- Field 29
    Until: 21:00,            !- Field 30
    .8,                      !- Field 31
    Until: 24:00,            !- Field 32
    0;                       !- Field 33

Schedule:Compact,
    Bathroom Occ,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    .6,                      !- Field 6
    Until: 21:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    .5,                      !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 08:00,            !- Field 16
    .6,                      !- Field 17
    Until: 13:00,            !- Field 18
    0,                       !- Field 19
    Until: 14:00,            !- Field 20
    .1,                      !- Field 21
    Until: 21:00,            !- Field 22
    0,                       !- Field 23
    Until: 22:00,            !- Field 24
    .5,                      !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

Schedule:Compact,
    Bathroom Lighting Sch,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    1,                       !- Field 6
    Until: 21:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 08:00,            !- Field 16
    1,                       !- Field 17
    Until: 13:00,            !- Field 18
    0,                       !- Field 19
    Until: 14:00,            !- Field 20
    1,                       !- Field 21
    Until: 21:00,            !- Field 22
    0,                       !- Field 23
    Until: 22:00,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

Schedule:Compact,
    Living Lighting Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 21:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 13:00,            !- Field 18
    .5,                      !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 21:00,            !- Field 22
    1,                       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    16mm Gypsum Board,       !- Name
    MediumSmooth,            !- Roughness
    0.016,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    64mm Metal Stud w/Insul.,!- Name
    MediumRough,             !- Roughness
    0.064,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    256,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    92mm Metal Stud w/Insul.,!- Name
    MediumRough,             !- Roughness
    0.092,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    256,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    610mm HW concrete,       !- Name
    MediumRough,             !- Roughness
    0.61,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    38mm Metal Stud w/Insul.,!- Name
    MediumRough,             !- Roughness
    0.038,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    256,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    25mm Gypsum Shaft Board, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    191mm HW concrete,       !- Name
    MediumRough,             !- Roughness
    0.191,                   !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    19mm Wood Flooring,      !- Name
    MediumSmooth,            !- Roughness
    0.0019,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    44mm Wood Door,          !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    3mm Floor Underlayment,  !- Name
    MediumSmooth,            !- Roughness
    0.003,                   !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    976,                     !- Density {kg/m3}
    2001;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VRE 1-46,                !- Name
    1.6,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.43;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    19mm Wood Flooring,      !- Outside Layer
    191mm HW concrete;       !- Layer 2

Construction,
    Interior Floor,          !- Name
    19mm Wood Flooring,      !- Outside Layer
    3mm Floor Underlayment,  !- Layer 2
    191mm HW concrete,       !- Layer 3
    64mm Metal Stud w/Insul.,!- Layer 4
    16mm Gypsum Board;       !- Layer 5

Construction,
    Exterior Wall,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    Interior Wall,           !- Name
    16mm Gypsum Board,       !- Outside Layer
    92mm Metal Stud w/Insul.,!- Layer 2
    16mm Gypsum Board;       !- Layer 3

Construction,
    Exterior Roof,           !- Name
    19mm Wood Flooring,      !- Outside Layer
    191mm HW concrete;       !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    19mm Wood Flooring,      !- Outside Layer
    3mm Floor Underlayment,  !- Layer 2
    191mm HW concrete,       !- Layer 3
    64mm Metal Stud w/Insul.,!- Layer 4
    16mm Gypsum Board;       !- Layer 5

Construction,
    Exterior Window,         !- Name
    VRE 1-46;                !- Outside Layer

Construction,
    Interior Window,         !- Name
    VRE 1-46;                !- Outside Layer

Construction,
    Exterior Door,           !- Name
    44mm Wood Door;          !- Outside Layer

Construction,
    Interior Door,           !- Name
    44mm Wood Door;          !- Outside Layer

Construction,
    Unit Demising Wall,      !- Name
    16mm Gypsum Board,       !- Outside Layer
    16mm Gypsum Board,       !- Layer 2
    64mm Metal Stud w/Insul.,!- Layer 3
    16mm Gypsum Board,       !- Layer 4
    16mm Gypsum Board;       !- Layer 5

Construction,
    Unit Shaft Wall,         !- Name
    16mm Gypsum Board,       !- Outside Layer
    16mm Gypsum Board,       !- Layer 2
    64mm Metal Stud w/Insul.,!- Layer 3
    25mm Gypsum Shaft Board; !- Layer 4

Construction,
    Elevator Shaft Wall,     !- Name
    610mm HW concrete,       !- Outside Layer
    38mm Metal Stud w/Insul.,!- Layer 2
    16mm Gypsum Board;       !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Unit Corridor,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    Shafts,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Living,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Bath,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Bedroom,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Building Corridor,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.2,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    North Unit,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Elevator Shaft,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    South Unit,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Unit Below,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Unit Above,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    C6A888,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1C3DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    23,                      !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    6.220000000000,          !- Vertex 5 X-coordinate {m}
    0.280000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    6.220000000000,          !- Vertex 6 X-coordinate {m}
    -0.060000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    6.170000000000,          !- Vertex 7 X-coordinate {m}
    -0.060000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    6.170000000000,          !- Vertex 8 X-coordinate {m}
    -0.680000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    5.560000000000,          !- Vertex 9 X-coordinate {m}
    -0.680000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    5.560000000000,          !- Vertex 10 X-coordinate {m}
    -0.820000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    6.110000000000,          !- Vertex 11 X-coordinate {m}
    -0.820000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    6.110000000000,          !- Vertex 12 X-coordinate {m}
    -2.860000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    4.530000000000,          !- Vertex 13 X-coordinate {m}
    -2.860000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    4.530000000000,          !- Vertex 14 X-coordinate {m}
    -2.800000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    3.680000000000,          !- Vertex 15 X-coordinate {m}
    -2.800000000000,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    3.680000000000,          !- Vertex 16 X-coordinate {m}
    -0.350000000000,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    3.180000000000,          !- Vertex 17 X-coordinate {m}
    0.200000000000,          !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    0.000000000000,          !- Vertex 18 X-coordinate {m}
    0.200000000000,          !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    0.000000000000,          !- Vertex 19 X-coordinate {m}
    1.660000000000,          !- Vertex 19 Y-coordinate {m}
    0.000000000000,          !- Vertex 19 Z-coordinate {m}
    3.800000000000,          !- Vertex 20 X-coordinate {m}
    1.660000000000,          !- Vertex 20 Y-coordinate {m}
    0.000000000000,          !- Vertex 20 Z-coordinate {m}
    3.800000000000,          !- Vertex 21 X-coordinate {m}
    2.900000000000,          !- Vertex 21 Y-coordinate {m}
    0.000000000000,          !- Vertex 21 Z-coordinate {m}
    5.190000000000,          !- Vertex 22 X-coordinate {m}
    2.900000000000,          !- Vertex 22 Y-coordinate {m}
    0.000000000000,          !- Vertex 22 Z-coordinate {m}
    5.190000000000,          !- Vertex 23 X-coordinate {m}
    2.290000000000,          !- Vertex 23 Y-coordinate {m}
    0.000000000000;          !- Vertex 23 Z-coordinate {m}

BuildingSurface:Detailed,
    5CB73D,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    577113,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE77CD,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    456BF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    6.170000000000,          !- Vertex 5 X-coordinate {m}
    -0.680000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    6.170000000000,          !- Vertex 6 X-coordinate {m}
    -0.060000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    14A0AA,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E3A00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    16,                      !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    10.500000000000,         !- Vertex 5 X-coordinate {m}
    -4.400000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    10.500000000000,         !- Vertex 6 X-coordinate {m}
    -5.310000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    9.580000000000,          !- Vertex 7 X-coordinate {m}
    -5.310000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    9.580000000000,          !- Vertex 8 X-coordinate {m}
    -5.010000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    7.290000000000,          !- Vertex 9 X-coordinate {m}
    -5.010000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    7.290000000000,          !- Vertex 10 X-coordinate {m}
    -5.050000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    6.420000000000,          !- Vertex 11 X-coordinate {m}
    -5.050000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    6.420000000000,          !- Vertex 12 X-coordinate {m}
    -4.500000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    6.110000000000,          !- Vertex 13 X-coordinate {m}
    -4.500000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    6.110000000000,          !- Vertex 14 X-coordinate {m}
    -0.820000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    -0.820000000000,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    -0.090000000000,         !- Vertex 16 Y-coordinate {m}
    0.000000000000;          !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    552AFC,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    607250,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    8.620000000000,          !- Vertex 5 X-coordinate {m}
    1.530000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    8.620000000000,          !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    B613B8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    130260,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    10.310000000000,         !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    10.310000000000,         !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    14.130000000000,         !- Vertex 7 X-coordinate {m}
    2.280000000000,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    14.130000000000,         !- Vertex 8 X-coordinate {m}
    2.700000000000,          !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1EF359,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A4110,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4FE40,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5D9C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.500000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.500000000000,         !- Vertex 2 X-coordinate {m}
    -4.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -4.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB53A8,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB1E81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -4.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    382DCB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9B6DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB589B,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1012AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.500000000000,         !- Vertex 1 X-coordinate {m}
    -5.310000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.500000000000,         !- Vertex 2 X-coordinate {m}
    -5.310000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.500000000000,         !- Vertex 3 X-coordinate {m}
    -4.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.500000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E04177,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B05DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CEC5B,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F68167,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.580000000000,          !- Vertex 1 X-coordinate {m}
    -5.310000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    9.580000000000,          !- Vertex 2 X-coordinate {m}
    -5.310000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.500000000000,         !- Vertex 3 X-coordinate {m}
    -5.310000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.500000000000,         !- Vertex 4 X-coordinate {m}
    -5.310000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CF7D2,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC568D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.580000000000,          !- Vertex 1 X-coordinate {m}
    -5.010000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    9.580000000000,          !- Vertex 2 X-coordinate {m}
    -5.010000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.580000000000,          !- Vertex 3 X-coordinate {m}
    -5.310000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.580000000000,          !- Vertex 4 X-coordinate {m}
    -5.310000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EE7549,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F44149,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A045B7,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3F4C6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.290000000000,          !- Vertex 1 X-coordinate {m}
    -5.010000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    7.290000000000,          !- Vertex 2 X-coordinate {m}
    -5.010000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.580000000000,          !- Vertex 3 X-coordinate {m}
    -5.010000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.580000000000,          !- Vertex 4 X-coordinate {m}
    -5.010000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCB8E3,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D6E81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.290000000000,          !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    7.290000000000,          !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.290000000000,          !- Vertex 3 X-coordinate {m}
    -5.010000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.290000000000,          !- Vertex 4 X-coordinate {m}
    -5.010000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    750E8D,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA039C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.420000000000,          !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.420000000000,          !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.290000000000,          !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.290000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE1C79,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    96B8AE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -4.500000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -4.500000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F04B8,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D8FCC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.420000000000,          !- Vertex 1 X-coordinate {m}
    -4.500000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.420000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    419507,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CDE8B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -2.860000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -2.860000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -4.500000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CF01B,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A252B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    16,                      !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    7.290000000000,          !- Vertex 5 X-coordinate {m}
    -5.050000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    7.290000000000,          !- Vertex 6 X-coordinate {m}
    -5.010000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    9.580000000000,          !- Vertex 7 X-coordinate {m}
    -5.010000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    9.580000000000,          !- Vertex 8 X-coordinate {m}
    -5.310000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    10.500000000000,         !- Vertex 9 X-coordinate {m}
    -5.310000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    10.500000000000,         !- Vertex 10 X-coordinate {m}
    -4.400000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    14.130000000000,         !- Vertex 11 X-coordinate {m}
    -4.400000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    14.130000000000,         !- Vertex 12 X-coordinate {m}
    -5.050000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    14.710000000000,         !- Vertex 13 X-coordinate {m}
    -5.050000000000,         !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    14.710000000000,         !- Vertex 14 X-coordinate {m}
    -0.090000000000,         !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    -0.090000000000,         !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    -0.820000000000,         !- Vertex 16 Y-coordinate {m}
    3.070000000000;          !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    A04174,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -2.860000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -2.860000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7575BB,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ADAD63,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7B6181,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0C509,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2916FC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D4DEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F442C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F44792,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9B6DC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    382DCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B05DB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E04177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2263A0,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F78F0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    14.710000000000,         !- Vertex 5 X-coordinate {m}
    -0.090000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    14.710000000000,         !- Vertex 6 X-coordinate {m}
    2.700000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    14.130000000000,         !- Vertex 7 X-coordinate {m}
    2.700000000000,          !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    14.130000000000,         !- Vertex 8 X-coordinate {m}
    2.280000000000,          !- Vertex 8 Y-coordinate {m}
    3.070000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    B57F44,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Bedroom,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C46974,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Bedroom,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DD685,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D4DEE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2916FC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39C8B7,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E777A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.620000000000,          !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.620000000000,          !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F0BD4,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A92CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.620000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.620000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1654B4,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9438DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    1.530000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B31C34,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A520C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.260000000000,          !- Vertex 1 X-coordinate {m}
    1.530000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.260000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AACB48,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9C6B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.260000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.260000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CD8AD,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Bath,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    61031A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    10.310000000000,         !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    10.310000000000,         !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    D7A520,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CC8A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.170000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.170000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED2B54,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D68A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.170000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.170000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9F30D,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F0626,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.620000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.620000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6EF3CC,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3E3AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.680000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    615D96,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FBBC59,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.560000000000,          !- Vertex 1 X-coordinate {m}
    -0.680000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.560000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    25A6D6,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83C921,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    6.620000000000,          !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    6.620000000000,          !- Vertex 6 X-coordinate {m}
    -0.060000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    D8BC77,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C16EC5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.560000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.560000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E0510,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    521E02,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AB721A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9B453,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B1929C,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    61BA1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    0.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    650B5B,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3DBAB0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B95F49,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5B215,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    0.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    521E02,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E0510,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    0.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CBA20,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F07CC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.200000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    414C0C,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB7618,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.800000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.800000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    980179,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6946F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.800000000000,          !- Vertex 1 X-coordinate {m}
    2.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.800000000000,          !- Vertex 2 X-coordinate {m}
    2.900000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    1.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1CB5E,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    296D4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.180000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.180000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -0.350000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FA478,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1E9A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.180000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.180000000000,          !- Vertex 4 X-coordinate {m}
    0.200000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C88817,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Unit Corridor,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -2.860000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -2.860000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC20A6,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A26F86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.530000000000,          !- Vertex 1 X-coordinate {m}
    -2.860000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    4.530000000000,          !- Vertex 2 X-coordinate {m}
    -2.860000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -2.860000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -2.860000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79584E,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A6A7A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.530000000000,          !- Vertex 1 X-coordinate {m}
    -2.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    4.530000000000,          !- Vertex 2 X-coordinate {m}
    -2.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.530000000000,          !- Vertex 3 X-coordinate {m}
    -2.860000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.530000000000,          !- Vertex 4 X-coordinate {m}
    -2.860000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8DBDE1,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    552959,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -0.350000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -0.350000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -2.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -2.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C76570,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A22DEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -2.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -2.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.530000000000,          !- Vertex 3 X-coordinate {m}
    -2.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.530000000000,          !- Vertex 4 X-coordinate {m}
    -2.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E0609C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A7D0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.460000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.540000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.540000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.460000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5862BD,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.460000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    8.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.460000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78401B,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.460000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    8.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.540000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    -10.540000000000,        !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    34BE74,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    -10.540000000000,        !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.540000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -10.540000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -10.540000000000,        !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B36825,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A96F50,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -10.540000000000,        !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.540000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -6.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C1395,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F6AA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.460000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.540000000000,        !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -10.540000000000,        !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.460000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D2FC16,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DD7ED0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.460000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.460000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B996B3,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7DF5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    8.620000000000,          !- Vertex 5 X-coordinate {m}
    2.280000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    8.620000000000,          !- Vertex 6 X-coordinate {m}
    1.530000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    8.260000000000,          !- Vertex 7 X-coordinate {m}
    1.530000000000,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    8.260000000000,          !- Vertex 8 X-coordinate {m}
    -0.820000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    6.620000000000,          !- Vertex 9 X-coordinate {m}
    -0.820000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    6.620000000000,          !- Vertex 10 X-coordinate {m}
    -0.060000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    6.220000000000,          !- Vertex 11 X-coordinate {m}
    -0.060000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    6.220000000000,          !- Vertex 12 X-coordinate {m}
    2.290000000000,          !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    5.190000000000,          !- Vertex 13 X-coordinate {m}
    2.290000000000,          !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    5.190000000000,          !- Vertex 14 X-coordinate {m}
    2.900000000000,          !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    3.800000000000,          !- Vertex 15 X-coordinate {m}
    2.900000000000,          !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    3.800000000000,          !- Vertex 16 X-coordinate {m}
    1.660000000000,          !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    0.000000000000,          !- Vertex 17 X-coordinate {m}
    1.660000000000,          !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    0.000000000000,          !- Vertex 18 X-coordinate {m}
    8.660000000000,          !- Vertex 18 Y-coordinate {m}
    0.000000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    ED34C3,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D88BE,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE0C88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5B215,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B95F49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    74A154,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E74760,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.620000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.620000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F0626,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9F30D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.620000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.620000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A520C1,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B31C34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.260000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.260000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DD7ED0,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2FC16,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB7618,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    414C0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    1.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5875DA,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3725A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.800000000000,          !- Vertex 1 X-coordinate {m}
    2.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.800000000000,          !- Vertex 2 X-coordinate {m}
    2.900000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.190000000000,          !- Vertex 3 X-coordinate {m}
    2.900000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.190000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95E6F1,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F9A31,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.190000000000,          !- Vertex 1 X-coordinate {m}
    2.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.190000000000,          !- Vertex 2 X-coordinate {m}
    2.900000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.190000000000,          !- Vertex 3 X-coordinate {m}
    2.290000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.190000000000,          !- Vertex 4 X-coordinate {m}
    2.290000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6632F,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C8886,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.190000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.190000000000,          !- Vertex 2 X-coordinate {m}
    2.290000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    2.290000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    2.290000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6946F6,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    980179,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.800000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.800000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    2.900000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A0C509,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7B6181,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ADAD63,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7575BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A92CB,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9F0BD4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    1.530000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.620000000000,          !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.620000000000,          !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DD685,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C46974,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8ED72B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Unit,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9438DC,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1654B4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.260000000000,          !- Vertex 1 X-coordinate {m}
    1.530000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.260000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.620000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.620000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6D882,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8AB01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    5.190000000000,          !- Vertex 5 X-coordinate {m}
    2.900000000000,          !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    5.190000000000,          !- Vertex 6 X-coordinate {m}
    2.290000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    6.220000000000,          !- Vertex 7 X-coordinate {m}
    2.290000000000,          !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    6.220000000000,          !- Vertex 8 X-coordinate {m}
    -0.060000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    6.620000000000,          !- Vertex 9 X-coordinate {m}
    -0.060000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    6.620000000000,          !- Vertex 10 X-coordinate {m}
    -0.820000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    8.260000000000,          !- Vertex 11 X-coordinate {m}
    -0.820000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    8.260000000000,          !- Vertex 12 X-coordinate {m}
    1.530000000000,          !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    8.620000000000,          !- Vertex 13 X-coordinate {m}
    1.530000000000,          !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    8.620000000000,          !- Vertex 14 X-coordinate {m}
    2.280000000000,          !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    2.280000000000,          !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    2.700000000000,          !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    14.710000000000,         !- Vertex 17 X-coordinate {m}
    2.700000000000,          !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    14.710000000000,         !- Vertex 18 X-coordinate {m}
    8.660000000000,          !- Vertex 18 Y-coordinate {m}
    3.070000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    32B7FA,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D27BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    3.180000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -0.350000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    0.200000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    ABA317,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F84C7F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    552959,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8DBDE1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -2.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -2.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -0.350000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    296D4E,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1CB5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -0.350000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -0.350000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.180000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.180000000000,          !- Vertex 4 X-coordinate {m}
    0.200000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1E9A2,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4FA478,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.180000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.180000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.200000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2076C,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDB813,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    946847,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    106B1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    3.180000000000,          !- Vertex 5 X-coordinate {m}
    0.200000000000,          !- Vertex 5 Y-coordinate {m}
    3.070000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2EAEB1,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C830E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    -10.340000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    -5.850000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    3.680000000000,          !- Vertex 7 X-coordinate {m}
    -5.850000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    3.680000000000,          !- Vertex 8 X-coordinate {m}
    -2.800000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    4.530000000000,          !- Vertex 9 X-coordinate {m}
    -2.800000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    4.530000000000,          !- Vertex 10 X-coordinate {m}
    -2.860000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    6.110000000000,          !- Vertex 11 X-coordinate {m}
    -2.860000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    6.110000000000,          !- Vertex 12 X-coordinate {m}
    -4.500000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    6.420000000000,          !- Vertex 13 X-coordinate {m}
    -4.500000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    6.420000000000,          !- Vertex 14 X-coordinate {m}
    -5.050000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    7.290000000000,          !- Vertex 15 X-coordinate {m}
    -5.050000000000,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    7.290000000000,          !- Vertex 16 X-coordinate {m}
    -5.010000000000,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    9.580000000000,          !- Vertex 17 X-coordinate {m}
    -5.010000000000,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    9.580000000000,          !- Vertex 18 X-coordinate {m}
    -5.310000000000,         !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    10.500000000000,         !- Vertex 19 X-coordinate {m}
    -5.310000000000,         !- Vertex 19 Y-coordinate {m}
    0.000000000000,          !- Vertex 19 Z-coordinate {m}
    10.500000000000,         !- Vertex 20 X-coordinate {m}
    -4.400000000000,         !- Vertex 20 Y-coordinate {m}
    0.000000000000;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    7E2912,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A96F50,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B36825,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CDE8B6,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    419507,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -4.500000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -2.860000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -2.860000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E5644C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9500F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    20,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    14.130000000000,         !- Vertex 5 X-coordinate {m}
    -5.050000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    14.130000000000,         !- Vertex 6 X-coordinate {m}
    -4.400000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    10.500000000000,         !- Vertex 7 X-coordinate {m}
    -4.400000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    10.500000000000,         !- Vertex 8 X-coordinate {m}
    -5.310000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    9.580000000000,          !- Vertex 9 X-coordinate {m}
    -5.310000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    9.580000000000,          !- Vertex 10 X-coordinate {m}
    -5.010000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    7.290000000000,          !- Vertex 11 X-coordinate {m}
    -5.010000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    7.290000000000,          !- Vertex 12 X-coordinate {m}
    -5.050000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    6.420000000000,          !- Vertex 13 X-coordinate {m}
    -5.050000000000,         !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    6.420000000000,          !- Vertex 14 X-coordinate {m}
    -4.500000000000,         !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    6.110000000000,          !- Vertex 15 X-coordinate {m}
    -4.500000000000,         !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    6.110000000000,          !- Vertex 16 X-coordinate {m}
    -2.860000000000,         !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    4.530000000000,          !- Vertex 17 X-coordinate {m}
    -2.860000000000,         !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    4.530000000000,          !- Vertex 18 X-coordinate {m}
    -2.800000000000,         !- Vertex 18 Y-coordinate {m}
    3.070000000000,          !- Vertex 18 Z-coordinate {m}
    3.680000000000,          !- Vertex 19 X-coordinate {m}
    -2.800000000000,         !- Vertex 19 Y-coordinate {m}
    3.070000000000,          !- Vertex 19 Z-coordinate {m}
    3.680000000000,          !- Vertex 20 X-coordinate {m}
    -5.850000000000,         !- Vertex 20 Y-coordinate {m}
    3.070000000000;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    A26F86,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC20A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -2.860000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -2.860000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.530000000000,          !- Vertex 3 X-coordinate {m}
    -2.860000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.530000000000,          !- Vertex 4 X-coordinate {m}
    -2.860000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F84C7F,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ABA317,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CA6BD,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C9E0C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -2.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -2.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A6A7A,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79584E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.530000000000,          !- Vertex 1 X-coordinate {m}
    -2.860000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    4.530000000000,          !- Vertex 2 X-coordinate {m}
    -2.860000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.530000000000,          !- Vertex 3 X-coordinate {m}
    -2.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.530000000000,          !- Vertex 4 X-coordinate {m}
    -2.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A22DEA,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C76570,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.530000000000,          !- Vertex 1 X-coordinate {m}
    -2.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    4.530000000000,          !- Vertex 2 X-coordinate {m}
    -2.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -2.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -2.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D6E81,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCB8E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.290000000000,          !- Vertex 1 X-coordinate {m}
    -5.010000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    7.290000000000,          !- Vertex 2 X-coordinate {m}
    -5.010000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.290000000000,          !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.290000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    96B8AE,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE1C79,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.420000000000,          !- Vertex 1 X-coordinate {m}
    -4.500000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.420000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.110000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.110000000000,          !- Vertex 4 X-coordinate {m}
    -4.500000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D8FCC7,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F04B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.420000000000,          !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.420000000000,          !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -4.500000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA039C,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    750E8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.290000000000,          !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    7.290000000000,          !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3F4C6,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A045B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.580000000000,          !- Vertex 1 X-coordinate {m}
    -5.010000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    9.580000000000,          !- Vertex 2 X-coordinate {m}
    -5.010000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.290000000000,          !- Vertex 3 X-coordinate {m}
    -5.010000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.290000000000,          !- Vertex 4 X-coordinate {m}
    -5.010000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F68167,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CEC5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.500000000000,         !- Vertex 1 X-coordinate {m}
    -5.310000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.500000000000,         !- Vertex 2 X-coordinate {m}
    -5.310000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.580000000000,          !- Vertex 3 X-coordinate {m}
    -5.310000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.580000000000,          !- Vertex 4 X-coordinate {m}
    -5.310000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1012AC,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB589B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.500000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.500000000000,         !- Vertex 2 X-coordinate {m}
    -4.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.500000000000,         !- Vertex 3 X-coordinate {m}
    -5.310000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.500000000000,         !- Vertex 4 X-coordinate {m}
    -5.310000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC568D,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CF7D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.580000000000,          !- Vertex 1 X-coordinate {m}
    -5.310000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    9.580000000000,          !- Vertex 2 X-coordinate {m}
    -5.310000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.580000000000,          !- Vertex 3 X-coordinate {m}
    -5.010000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.580000000000,          !- Vertex 4 X-coordinate {m}
    -5.010000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5D9C2,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4FE40,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -4.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.500000000000,         !- Vertex 3 X-coordinate {m}
    -4.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.500000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EF390,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    South Unit,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB1E81,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB53A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -4.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F44149,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    South Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE7549,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1A4BB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Unit Above,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    5.930000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    5.930000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D85CA4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Unit Above,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    5.930000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    5.930000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C04B49,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Unit Above,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    5.930000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    5.930000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Unit Below,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Unit Above,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    5.930000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    5.930000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    5.930000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    5.930000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6AB624,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Unit Above,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    5.930000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    5.930000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    130260,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B613B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    14.710000000000,         !- Vertex 5 X-coordinate {m}
    -0.090000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    14.710000000000,         !- Vertex 6 X-coordinate {m}
    2.700000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    14.130000000000,         !- Vertex 7 X-coordinate {m}
    2.700000000000,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    14.130000000000,         !- Vertex 8 X-coordinate {m}
    2.280000000000,          !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    22EFF0,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Below,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    -3.070000000000,         !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    -3.070000000000,         !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2C3A2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Unit Below,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -10.340000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    -3.070000000000,         !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    -3.070000000000,         !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    679DC6,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Below,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    -3.070000000000,         !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    8.660000000000,          !- Vertex 3 Y-coordinate {m}
    -3.070000000000,         !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4ED35,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Below,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    8.660000000000,          !- Vertex 2 Y-coordinate {m}
    -3.070000000000,         !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    -3.070000000000,         !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE2869,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Below,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    -3.070000000000,         !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    -3.070000000000,         !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    -3.070000000000,         !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    -3.070000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83854C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -5.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -0.090000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C16EC5,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D8BC77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FE0C88,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D88BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.260000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.260000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.620000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.620000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F44792,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F442C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9C6B8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AACB48,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDB813,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2076C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.050000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F07CC2,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Building Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CBA20,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.460000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    106B1E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    946847,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    3.180000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -0.350000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -5.850000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    0.200000000000,          !- Vertex 5 Y-coordinate {m}
    3.070000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    F9500F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E5644C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    20,                      !- Number of Vertices
    14.130000000000,         !- Vertex 1 X-coordinate {m}
    -4.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.130000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -10.340000000000,        !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    -10.340000000000,        !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    -5.850000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    3.680000000000,          !- Vertex 7 X-coordinate {m}
    -5.850000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    3.680000000000,          !- Vertex 8 X-coordinate {m}
    -2.800000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    4.530000000000,          !- Vertex 9 X-coordinate {m}
    -2.800000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    4.530000000000,          !- Vertex 10 X-coordinate {m}
    -2.860000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    6.110000000000,          !- Vertex 11 X-coordinate {m}
    -2.860000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    6.110000000000,          !- Vertex 12 X-coordinate {m}
    -4.500000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    6.420000000000,          !- Vertex 13 X-coordinate {m}
    -4.500000000000,         !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    6.420000000000,          !- Vertex 14 X-coordinate {m}
    -5.050000000000,         !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    7.290000000000,          !- Vertex 15 X-coordinate {m}
    -5.050000000000,         !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    7.290000000000,          !- Vertex 16 X-coordinate {m}
    -5.010000000000,         !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    9.580000000000,          !- Vertex 17 X-coordinate {m}
    -5.010000000000,         !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    9.580000000000,          !- Vertex 18 X-coordinate {m}
    -5.310000000000,         !- Vertex 18 Y-coordinate {m}
    3.070000000000,          !- Vertex 18 Z-coordinate {m}
    10.500000000000,         !- Vertex 19 X-coordinate {m}
    -5.310000000000,         !- Vertex 19 Y-coordinate {m}
    3.070000000000,          !- Vertex 19 Z-coordinate {m}
    10.500000000000,         !- Vertex 20 X-coordinate {m}
    -4.400000000000,         !- Vertex 20 Y-coordinate {m}
    3.070000000000;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    C8AB01,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6D882,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    8.620000000000,          !- Vertex 5 X-coordinate {m}
    2.280000000000,          !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    8.620000000000,          !- Vertex 6 X-coordinate {m}
    1.530000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    8.260000000000,          !- Vertex 7 X-coordinate {m}
    1.530000000000,          !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    8.260000000000,          !- Vertex 8 X-coordinate {m}
    -0.820000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    6.620000000000,          !- Vertex 9 X-coordinate {m}
    -0.820000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    6.620000000000,          !- Vertex 10 X-coordinate {m}
    -0.060000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    6.220000000000,          !- Vertex 11 X-coordinate {m}
    -0.060000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    6.220000000000,          !- Vertex 12 X-coordinate {m}
    2.290000000000,          !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    5.190000000000,          !- Vertex 13 X-coordinate {m}
    2.290000000000,          !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    5.190000000000,          !- Vertex 14 X-coordinate {m}
    2.900000000000,          !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    3.800000000000,          !- Vertex 15 X-coordinate {m}
    2.900000000000,          !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    3.800000000000,          !- Vertex 16 X-coordinate {m}
    1.660000000000,          !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    0.000000000000,          !- Vertex 17 X-coordinate {m}
    1.660000000000,          !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    0.000000000000,          !- Vertex 18 X-coordinate {m}
    8.660000000000,          !- Vertex 18 Y-coordinate {m}
    3.070000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    61031A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7CD8AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    1.530000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    8.620000000000,          !- Vertex 5 X-coordinate {m}
    1.530000000000,          !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    8.620000000000,          !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2A252B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CF01B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    16,                      !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -0.090000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -5.050000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -5.050000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -4.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    10.500000000000,         !- Vertex 5 X-coordinate {m}
    -4.400000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    10.500000000000,         !- Vertex 6 X-coordinate {m}
    -5.310000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    9.580000000000,          !- Vertex 7 X-coordinate {m}
    -5.310000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    9.580000000000,          !- Vertex 8 X-coordinate {m}
    -5.010000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    7.290000000000,          !- Vertex 9 X-coordinate {m}
    -5.010000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    7.290000000000,          !- Vertex 10 X-coordinate {m}
    -5.050000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    6.420000000000,          !- Vertex 11 X-coordinate {m}
    -5.050000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    6.420000000000,          !- Vertex 12 X-coordinate {m}
    -4.500000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    6.110000000000,          !- Vertex 13 X-coordinate {m}
    -4.500000000000,         !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    6.110000000000,          !- Vertex 14 X-coordinate {m}
    -0.820000000000,         !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    -0.820000000000,         !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    -0.090000000000,         !- Vertex 16 Y-coordinate {m}
    3.070000000000;          !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    3F6AA5,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C1395,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F78F0C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2263A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -0.090000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    14.130000000000,         !- Vertex 3 X-coordinate {m}
    -0.090000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    14.130000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    10.310000000000,         !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    10.310000000000,         !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    14.130000000000,         !- Vertex 7 X-coordinate {m}
    2.280000000000,          !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    14.130000000000,         !- Vertex 8 X-coordinate {m}
    2.700000000000,          !- Vertex 8 Y-coordinate {m}
    3.070000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    950379,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A04887,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    19,                      !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    6.170000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    6.170000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    5.560000000000,          !- Vertex 5 X-coordinate {m}
    -0.680000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    5.560000000000,          !- Vertex 6 X-coordinate {m}
    -0.820000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    6.110000000000,          !- Vertex 7 X-coordinate {m}
    -0.820000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    6.110000000000,          !- Vertex 8 X-coordinate {m}
    -2.860000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    4.530000000000,          !- Vertex 9 X-coordinate {m}
    -2.860000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    4.530000000000,          !- Vertex 10 X-coordinate {m}
    -2.800000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    3.680000000000,          !- Vertex 11 X-coordinate {m}
    -2.800000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    3.680000000000,          !- Vertex 12 X-coordinate {m}
    -0.350000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    3.180000000000,          !- Vertex 13 X-coordinate {m}
    0.200000000000,          !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    0.000000000000,          !- Vertex 14 X-coordinate {m}
    0.200000000000,          !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    0.000000000000,          !- Vertex 15 X-coordinate {m}
    1.660000000000,          !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    3.800000000000,          !- Vertex 16 X-coordinate {m}
    1.660000000000,          !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    3.800000000000,          !- Vertex 17 X-coordinate {m}
    2.900000000000,          !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    5.190000000000,          !- Vertex 18 X-coordinate {m}
    2.900000000000,          !- Vertex 18 Y-coordinate {m}
    3.070000000000,          !- Vertex 18 Z-coordinate {m}
    5.190000000000,          !- Vertex 19 X-coordinate {m}
    2.290000000000,          !- Vertex 19 Y-coordinate {m}
    3.070000000000;          !- Vertex 19 Z-coordinate {m}

BuildingSurface:Detailed,
    83C921,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25A6D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    6.170000000000,          !- Vertex 5 X-coordinate {m}
    -0.680000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    6.170000000000,          !- Vertex 6 X-coordinate {m}
    -0.060000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3A7D0F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0609C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.000000000000,         !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.000000000000,         !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.660000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D27BC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    32B7FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.200000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -5.850000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    3.180000000000,          !- Vertex 5 X-coordinate {m}
    0.200000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    C830E2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2EAEB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    20,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.340000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -10.340000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    14.130000000000,         !- Vertex 5 X-coordinate {m}
    -5.050000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    14.130000000000,         !- Vertex 6 X-coordinate {m}
    -4.400000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    10.500000000000,         !- Vertex 7 X-coordinate {m}
    -4.400000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    10.500000000000,         !- Vertex 8 X-coordinate {m}
    -5.310000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    9.580000000000,          !- Vertex 9 X-coordinate {m}
    -5.310000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    9.580000000000,          !- Vertex 10 X-coordinate {m}
    -5.010000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    7.290000000000,          !- Vertex 11 X-coordinate {m}
    -5.010000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    7.290000000000,          !- Vertex 12 X-coordinate {m}
    -5.050000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    6.420000000000,          !- Vertex 13 X-coordinate {m}
    -5.050000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    6.420000000000,          !- Vertex 14 X-coordinate {m}
    -4.500000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    6.110000000000,          !- Vertex 15 X-coordinate {m}
    -4.500000000000,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    6.110000000000,          !- Vertex 16 X-coordinate {m}
    -2.860000000000,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    4.530000000000,          !- Vertex 17 X-coordinate {m}
    -2.860000000000,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    4.530000000000,          !- Vertex 18 X-coordinate {m}
    -2.800000000000,         !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    3.680000000000,          !- Vertex 19 X-coordinate {m}
    -2.800000000000,         !- Vertex 19 Y-coordinate {m}
    0.000000000000,          !- Vertex 19 Z-coordinate {m}
    3.680000000000,          !- Vertex 20 X-coordinate {m}
    -5.850000000000,         !- Vertex 20 Y-coordinate {m}
    0.000000000000;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    577113,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5CB73D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7DF5F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B996B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.660000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    1.660000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    5.190000000000,          !- Vertex 5 X-coordinate {m}
    2.900000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    5.190000000000,          !- Vertex 6 X-coordinate {m}
    2.290000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    6.220000000000,          !- Vertex 7 X-coordinate {m}
    2.290000000000,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    6.220000000000,          !- Vertex 8 X-coordinate {m}
    -0.060000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    6.620000000000,          !- Vertex 9 X-coordinate {m}
    -0.060000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    6.620000000000,          !- Vertex 10 X-coordinate {m}
    -0.820000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    8.260000000000,          !- Vertex 11 X-coordinate {m}
    -0.820000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    8.260000000000,          !- Vertex 12 X-coordinate {m}
    1.530000000000,          !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    8.620000000000,          !- Vertex 13 X-coordinate {m}
    1.530000000000,          !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    8.620000000000,          !- Vertex 14 X-coordinate {m}
    2.280000000000,          !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    2.280000000000,          !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    2.700000000000,          !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    14.710000000000,         !- Vertex 17 X-coordinate {m}
    2.700000000000,          !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    14.710000000000,         !- Vertex 18 X-coordinate {m}
    8.660000000000,          !- Vertex 18 Y-coordinate {m}
    0.000000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    7E3A00,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14A0AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    16,                      !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -4.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.420000000000,          !- Vertex 3 X-coordinate {m}
    -4.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.420000000000,          !- Vertex 4 X-coordinate {m}
    -5.050000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    7.290000000000,          !- Vertex 5 X-coordinate {m}
    -5.050000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    7.290000000000,          !- Vertex 6 X-coordinate {m}
    -5.010000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    9.580000000000,          !- Vertex 7 X-coordinate {m}
    -5.010000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    9.580000000000,          !- Vertex 8 X-coordinate {m}
    -5.310000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    10.500000000000,         !- Vertex 9 X-coordinate {m}
    -5.310000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    10.500000000000,         !- Vertex 10 X-coordinate {m}
    -4.400000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    14.130000000000,         !- Vertex 11 X-coordinate {m}
    -4.400000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    14.130000000000,         !- Vertex 12 X-coordinate {m}
    -5.050000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    14.710000000000,         !- Vertex 13 X-coordinate {m}
    -5.050000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    14.710000000000,         !- Vertex 14 X-coordinate {m}
    -0.090000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    14.130000000000,         !- Vertex 15 X-coordinate {m}
    -0.090000000000,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    14.130000000000,         !- Vertex 16 X-coordinate {m}
    -0.820000000000,         !- Vertex 16 Y-coordinate {m}
    0.000000000000;          !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    456BF3,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE77CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    6.620000000000,          !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    6.620000000000,          !- Vertex 6 X-coordinate {m}
    -0.060000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    607250,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    552AFC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    1.530000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.260000000000,          !- Vertex 3 X-coordinate {m}
    1.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.260000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    10.310000000000,         !- Vertex 5 X-coordinate {m}
    -0.820000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    10.310000000000,         !- Vertex 6 X-coordinate {m}
    2.280000000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    FBBC59,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    615D96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.560000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.560000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.560000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.560000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3E3AA,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6EF3CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.560000000000,          !- Vertex 1 X-coordinate {m}
    -0.680000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.560000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.170000000000,          !- Vertex 3 X-coordinate {m}
    -0.680000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.170000000000,          !- Vertex 4 X-coordinate {m}
    -0.680000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D68A6,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED2B54,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.680000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.680000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.170000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.170000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CC8A3,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7A520,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.170000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.170000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    61BA1B,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1929C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    0.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C82B3F,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    17A00F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    0.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3DBAB0,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    650B5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.150000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.150000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2AD31,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15B2D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    1.060000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    2.290000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    2.290000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9C8886,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A6632F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    2.290000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.190000000000,          !- Vertex 3 X-coordinate {m}
    2.290000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.190000000000,          !- Vertex 4 X-coordinate {m}
    2.290000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F9A31,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    95E6F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.190000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.190000000000,          !- Vertex 2 X-coordinate {m}
    2.290000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.190000000000,          !- Vertex 3 X-coordinate {m}
    2.900000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.190000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B3725A,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5875DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.190000000000,          !- Vertex 1 X-coordinate {m}
    2.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    5.190000000000,          !- Vertex 2 X-coordinate {m}
    2.900000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.800000000000,          !- Vertex 3 X-coordinate {m}
    2.900000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.800000000000,          !- Vertex 4 X-coordinate {m}
    2.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A04887,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    950379,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    23,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    3.180000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000,          !- Vertex 4 Z-coordinate {m}
    3.680000000000,          !- Vertex 5 X-coordinate {m}
    -2.800000000000,         !- Vertex 5 Y-coordinate {m}
    3.070000000000,          !- Vertex 5 Z-coordinate {m}
    4.530000000000,          !- Vertex 6 X-coordinate {m}
    -2.800000000000,         !- Vertex 6 Y-coordinate {m}
    3.070000000000,          !- Vertex 6 Z-coordinate {m}
    4.530000000000,          !- Vertex 7 X-coordinate {m}
    -2.860000000000,         !- Vertex 7 Y-coordinate {m}
    3.070000000000,          !- Vertex 7 Z-coordinate {m}
    6.110000000000,          !- Vertex 8 X-coordinate {m}
    -2.860000000000,         !- Vertex 8 Y-coordinate {m}
    3.070000000000,          !- Vertex 8 Z-coordinate {m}
    6.110000000000,          !- Vertex 9 X-coordinate {m}
    -0.820000000000,         !- Vertex 9 Y-coordinate {m}
    3.070000000000,          !- Vertex 9 Z-coordinate {m}
    5.560000000000,          !- Vertex 10 X-coordinate {m}
    -0.820000000000,         !- Vertex 10 Y-coordinate {m}
    3.070000000000,          !- Vertex 10 Z-coordinate {m}
    5.560000000000,          !- Vertex 11 X-coordinate {m}
    -0.680000000000,         !- Vertex 11 Y-coordinate {m}
    3.070000000000,          !- Vertex 11 Z-coordinate {m}
    6.170000000000,          !- Vertex 12 X-coordinate {m}
    -0.680000000000,         !- Vertex 12 Y-coordinate {m}
    3.070000000000,          !- Vertex 12 Z-coordinate {m}
    6.170000000000,          !- Vertex 13 X-coordinate {m}
    -0.060000000000,         !- Vertex 13 Y-coordinate {m}
    3.070000000000,          !- Vertex 13 Z-coordinate {m}
    6.220000000000,          !- Vertex 14 X-coordinate {m}
    -0.060000000000,         !- Vertex 14 Y-coordinate {m}
    3.070000000000,          !- Vertex 14 Z-coordinate {m}
    6.220000000000,          !- Vertex 15 X-coordinate {m}
    0.280000000000,          !- Vertex 15 Y-coordinate {m}
    3.070000000000,          !- Vertex 15 Z-coordinate {m}
    5.150000000000,          !- Vertex 16 X-coordinate {m}
    0.280000000000,          !- Vertex 16 Y-coordinate {m}
    3.070000000000,          !- Vertex 16 Z-coordinate {m}
    5.150000000000,          !- Vertex 17 X-coordinate {m}
    1.060000000000,          !- Vertex 17 Y-coordinate {m}
    3.070000000000,          !- Vertex 17 Z-coordinate {m}
    6.220000000000,          !- Vertex 18 X-coordinate {m}
    1.060000000000,          !- Vertex 18 Y-coordinate {m}
    3.070000000000,          !- Vertex 18 Z-coordinate {m}
    6.220000000000,          !- Vertex 19 X-coordinate {m}
    2.290000000000,          !- Vertex 19 Y-coordinate {m}
    3.070000000000,          !- Vertex 19 Z-coordinate {m}
    5.190000000000,          !- Vertex 20 X-coordinate {m}
    2.290000000000,          !- Vertex 20 Y-coordinate {m}
    3.070000000000,          !- Vertex 20 Z-coordinate {m}
    5.190000000000,          !- Vertex 21 X-coordinate {m}
    2.900000000000,          !- Vertex 21 Y-coordinate {m}
    3.070000000000,          !- Vertex 21 Z-coordinate {m}
    3.800000000000,          !- Vertex 22 X-coordinate {m}
    2.900000000000,          !- Vertex 22 Y-coordinate {m}
    3.070000000000,          !- Vertex 22 Z-coordinate {m}
    3.800000000000,          !- Vertex 23 X-coordinate {m}
    1.660000000000,          !- Vertex 23 Y-coordinate {m}
    3.070000000000;          !- Vertex 23 Z-coordinate {m}

BuildingSurface:Detailed,
    C9E0C5,                  !- Name
    Wall,                    !- Surface Type
    Elevator Shaft Wall,     !- Construction Name
    Elevator Shaft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7CA6BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000,          !- Vertex 1 X-coordinate {m}
    -5.850000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    3.680000000000,          !- Vertex 2 X-coordinate {m}
    -5.850000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.680000000000,          !- Vertex 3 X-coordinate {m}
    -2.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -2.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E74760,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    74A154,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.620000000000,          !- Vertex 1 X-coordinate {m}
    -0.060000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.620000000000,          !- Vertex 2 X-coordinate {m}
    -0.060000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E777A,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    39C8B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.620000000000,          !- Vertex 1 X-coordinate {m}
    2.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    8.620000000000,          !- Vertex 2 X-coordinate {m}
    2.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    2.280000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    2.280000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17A00F,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C82B3F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    0.280000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    -0.060000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    -0.060000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15B2D5,                  !- Name
    Wall,                    !- Surface Type
    Unit Demising Wall,      !- Construction Name
    North Unit,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2AD31,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    2.290000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    2.290000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    1.060000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B1C3DD,                  !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    Unit Below,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6A888,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    19,                      !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.660000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.200000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.180000000000,          !- Vertex 3 X-coordinate {m}
    0.200000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.680000000000,          !- Vertex 4 X-coordinate {m}
    -0.350000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    3.680000000000,          !- Vertex 5 X-coordinate {m}
    -2.800000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    4.530000000000,          !- Vertex 6 X-coordinate {m}
    -2.800000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    4.530000000000,          !- Vertex 7 X-coordinate {m}
    -2.860000000000,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    6.110000000000,          !- Vertex 8 X-coordinate {m}
    -2.860000000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    6.110000000000,          !- Vertex 9 X-coordinate {m}
    -0.820000000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    5.560000000000,          !- Vertex 10 X-coordinate {m}
    -0.820000000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    5.560000000000,          !- Vertex 11 X-coordinate {m}
    -0.680000000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    6.170000000000,          !- Vertex 12 X-coordinate {m}
    -0.680000000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    6.170000000000,          !- Vertex 13 X-coordinate {m}
    -0.060000000000,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    6.220000000000,          !- Vertex 14 X-coordinate {m}
    -0.060000000000,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    6.220000000000,          !- Vertex 15 X-coordinate {m}
    2.290000000000,          !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    5.190000000000,          !- Vertex 16 X-coordinate {m}
    2.290000000000,          !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    5.190000000000,          !- Vertex 17 X-coordinate {m}
    2.900000000000,          !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    3.800000000000,          !- Vertex 18 X-coordinate {m}
    2.900000000000,          !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    3.800000000000,          !- Vertex 19 X-coordinate {m}
    1.660000000000,          !- Vertex 19 Y-coordinate {m}
    0.000000000000;          !- Vertex 19 Z-coordinate {m}

BuildingSurface:Detailed,
    F9B453,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Unit Above,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB721A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    1.060000000000,          !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    0.280000000000,          !- Vertex 2 Y-coordinate {m}
    3.070000000000,          !- Vertex 2 Z-coordinate {m}
    5.150000000000,          !- Vertex 3 X-coordinate {m}
    0.280000000000,          !- Vertex 3 Y-coordinate {m}
    3.070000000000,          !- Vertex 3 Z-coordinate {m}
    5.150000000000,          !- Vertex 4 X-coordinate {m}
    1.060000000000,          !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A4110,                  !- Name
    Wall,                    !- Surface Type
    Unit Shaft Wall,         !- Construction Name
    Shafts,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1EF359,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.110000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    3.070000000000,          !- Vertex 1 Z-coordinate {m}
    6.110000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.620000000000,          !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.620000000000,          !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    3.070000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!
!
!
! BuildingSurface:Detailed,
!     C6A888,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B1C3DD,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     23,                      !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     6.220000000000,          !- Vertex 5 X-coordinate {m}
!     0.280000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     6.220000000000,          !- Vertex 6 X-coordinate {m}
!     -0.060000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     6.170000000000,          !- Vertex 7 X-coordinate {m}
!     -0.060000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     6.170000000000,          !- Vertex 8 X-coordinate {m}
!     -0.680000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     5.560000000000,          !- Vertex 9 X-coordinate {m}
!     -0.680000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     5.560000000000,          !- Vertex 10 X-coordinate {m}
!     -0.820000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     6.110000000000,          !- Vertex 11 X-coordinate {m}
!     -0.820000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     6.110000000000,          !- Vertex 12 X-coordinate {m}
!     -2.860000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     4.530000000000,          !- Vertex 13 X-coordinate {m}
!     -2.860000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     4.530000000000,          !- Vertex 14 X-coordinate {m}
!     -2.800000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     3.680000000000,          !- Vertex 15 X-coordinate {m}
!     -2.800000000000,         !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     3.680000000000,          !- Vertex 16 X-coordinate {m}
!     -0.350000000000,         !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     3.180000000000,          !- Vertex 17 X-coordinate {m}
!     0.200000000000,          !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     0.000000000000,          !- Vertex 18 X-coordinate {m}
!     0.200000000000,          !- Vertex 18 Y-coordinate {m}
!     0.000000000000,          !- Vertex 18 Z-coordinate {m}
!     0.000000000000,          !- Vertex 19 X-coordinate {m}
!     1.660000000000,          !- Vertex 19 Y-coordinate {m}
!     0.000000000000,          !- Vertex 19 Z-coordinate {m}
!     3.800000000000,          !- Vertex 20 X-coordinate {m}
!     1.660000000000,          !- Vertex 20 Y-coordinate {m}
!     0.000000000000,          !- Vertex 20 Z-coordinate {m}
!     3.800000000000,          !- Vertex 21 X-coordinate {m}
!     2.900000000000,          !- Vertex 21 Y-coordinate {m}
!     0.000000000000,          !- Vertex 21 Z-coordinate {m}
!     5.190000000000,          !- Vertex 22 X-coordinate {m}
!     2.900000000000,          !- Vertex 22 Y-coordinate {m}
!     0.000000000000,          !- Vertex 22 Z-coordinate {m}
!     5.190000000000,          !- Vertex 23 X-coordinate {m}
!     2.290000000000,          !- Vertex 23 Y-coordinate {m}
!     0.000000000000;          !- Vertex 23 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     5CB73D,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     577113,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     DE77CD,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     456BF3,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     6.170000000000,          !- Vertex 5 X-coordinate {m}
!     -0.680000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     6.170000000000,          !- Vertex 6 X-coordinate {m}
!     -0.060000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     14A0AA,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     7E3A00,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     16,                      !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     10.500000000000,         !- Vertex 5 X-coordinate {m}
!     -4.400000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     10.500000000000,         !- Vertex 6 X-coordinate {m}
!     -5.310000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     9.580000000000,          !- Vertex 7 X-coordinate {m}
!     -5.310000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     9.580000000000,          !- Vertex 8 X-coordinate {m}
!     -5.010000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     7.290000000000,          !- Vertex 9 X-coordinate {m}
!     -5.010000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     7.290000000000,          !- Vertex 10 X-coordinate {m}
!     -5.050000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     6.420000000000,          !- Vertex 11 X-coordinate {m}
!     -5.050000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     6.420000000000,          !- Vertex 12 X-coordinate {m}
!     -4.500000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     6.110000000000,          !- Vertex 13 X-coordinate {m}
!     -4.500000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     6.110000000000,          !- Vertex 14 X-coordinate {m}
!     -0.820000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     -0.820000000000,         !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     -0.090000000000,         !- Vertex 16 Y-coordinate {m}
!     0.000000000000;          !- Vertex 16 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     552AFC,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     607250,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     8.620000000000,          !- Vertex 5 X-coordinate {m}
!     1.530000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     8.620000000000,          !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B613B8,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     130260,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     8,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     10.310000000000,         !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     10.310000000000,         !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     14.130000000000,         !- Vertex 7 X-coordinate {m}
!     2.280000000000,          !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     14.130000000000,         !- Vertex 8 X-coordinate {m}
!     2.700000000000,          !- Vertex 8 Y-coordinate {m}
!     0.000000000000;          !- Vertex 8 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     1EF359,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3A4110,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F4FE40,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D5D9C2,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.500000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.500000000000,         !- Vertex 2 X-coordinate {m}
!     -4.400000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -4.400000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     CB53A8,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EB1E81,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -4.400000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     382DCB,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B9B6DC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EB589B,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     1012AC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.500000000000,         !- Vertex 1 X-coordinate {m}
!     -5.310000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.500000000000,         !- Vertex 2 X-coordinate {m}
!     -5.310000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.500000000000,         !- Vertex 3 X-coordinate {m}
!     -4.400000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.500000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E04177,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     1B05DB,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3CEC5B,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F68167,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.580000000000,          !- Vertex 1 X-coordinate {m}
!     -5.310000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     9.580000000000,          !- Vertex 2 X-coordinate {m}
!     -5.310000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.500000000000,         !- Vertex 3 X-coordinate {m}
!     -5.310000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.500000000000,         !- Vertex 4 X-coordinate {m}
!     -5.310000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9CF7D2,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     BC568D,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.580000000000,          !- Vertex 1 X-coordinate {m}
!     -5.010000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     9.580000000000,          !- Vertex 2 X-coordinate {m}
!     -5.010000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.580000000000,          !- Vertex 3 X-coordinate {m}
!     -5.310000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     9.580000000000,          !- Vertex 4 X-coordinate {m}
!     -5.310000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EE7549,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F44149,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A045B7,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C3F4C6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     7.290000000000,          !- Vertex 1 X-coordinate {m}
!     -5.010000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     7.290000000000,          !- Vertex 2 X-coordinate {m}
!     -5.010000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.580000000000,          !- Vertex 3 X-coordinate {m}
!     -5.010000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     9.580000000000,          !- Vertex 4 X-coordinate {m}
!     -5.010000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     BCB8E3,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     1D6E81,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     7.290000000000,          !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     7.290000000000,          !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     7.290000000000,          !- Vertex 3 X-coordinate {m}
!     -5.010000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     7.290000000000,          !- Vertex 4 X-coordinate {m}
!     -5.010000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     750E8D,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     CA039C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.420000000000,          !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.420000000000,          !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     7.290000000000,          !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     7.290000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     BE1C79,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     96B8AE,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -4.500000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -4.500000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2F04B8,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D8FCC7,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.420000000000,          !- Vertex 1 X-coordinate {m}
!     -4.500000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.420000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     419507,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     CDE8B6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -2.860000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -2.860000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -4.500000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9CF01B,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2A252B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     16,                      !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     7.290000000000,          !- Vertex 5 X-coordinate {m}
!     -5.050000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     7.290000000000,          !- Vertex 6 X-coordinate {m}
!     -5.010000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     9.580000000000,          !- Vertex 7 X-coordinate {m}
!     -5.010000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     9.580000000000,          !- Vertex 8 X-coordinate {m}
!     -5.310000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     10.500000000000,         !- Vertex 9 X-coordinate {m}
!     -5.310000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     10.500000000000,         !- Vertex 10 X-coordinate {m}
!     -4.400000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     14.130000000000,         !- Vertex 11 X-coordinate {m}
!     -4.400000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     14.130000000000,         !- Vertex 12 X-coordinate {m}
!     -5.050000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     14.710000000000,         !- Vertex 13 X-coordinate {m}
!     -5.050000000000,         !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     14.710000000000,         !- Vertex 14 X-coordinate {m}
!     -0.090000000000,         !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     -0.090000000000,         !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     -0.820000000000,         !- Vertex 16 Y-coordinate {m}
!     3.070000000000;          !- Vertex 16 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A04174,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -2.860000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -2.860000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7575BB,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ADAD63,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7B6181,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A0C509,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2916FC,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     5D4DEE,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2F442C,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F44792,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B9B6DC,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     382DCB,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     1B05DB,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     E04177,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2263A0,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F78F0C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     8,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     14.710000000000,         !- Vertex 5 X-coordinate {m}
!     -0.090000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     14.710000000000,         !- Vertex 6 X-coordinate {m}
!     2.700000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     14.130000000000,         !- Vertex 7 X-coordinate {m}
!     2.700000000000,          !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     14.130000000000,         !- Vertex 8 X-coordinate {m}
!     2.280000000000,          !- Vertex 8 Y-coordinate {m}
!     3.070000000000;          !- Vertex 8 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B57F44,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Bedroom,                 !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     2.700000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C46974,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Bedroom,                 !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9DD685,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.700000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     5D4DEE,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2916FC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     39C8B7,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9E777A,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.620000000000,          !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.620000000000,          !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9F0BD4,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3A92CB,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.620000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.620000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     1654B4,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9438DC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     1.530000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B31C34,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A520C1,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.260000000000,          !- Vertex 1 X-coordinate {m}
!     1.530000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.260000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     AACB48,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B9C6B8,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.260000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.260000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7CD8AD,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Bath,                    !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     61031A,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     6,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     10.310000000000,         !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     10.310000000000,         !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D7A520,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9CC8A3,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.170000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.170000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     ED2B54,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9D68A6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.170000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.170000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B9F30D,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3F0626,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.620000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.620000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     6EF3CC,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     E3E3AA,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.680000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     615D96,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     FBBC59,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.560000000000,          !- Vertex 1 X-coordinate {m}
!     -0.680000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.560000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     25A6D6,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     83C921,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     6,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     6.620000000000,          !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     6.620000000000,          !- Vertex 6 X-coordinate {m}
!     -0.060000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D8BC77,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C16EC5,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.560000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.560000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     6E0510,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     521E02,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     AB721A,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F9B453,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B1929C,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     61BA1B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     0.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     650B5B,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3DBAB0,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B95F49,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D5B215,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     0.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     521E02,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     6E0510,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     0.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9CBA20,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F07CC2,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     0.200000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     414C0C,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EB7618,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.800000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.800000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     1.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     980179,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     6946F6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.800000000000,          !- Vertex 1 X-coordinate {m}
!     2.900000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.800000000000,          !- Vertex 2 X-coordinate {m}
!     2.900000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     1.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C1CB5E,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     296D4E,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.180000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.180000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -0.350000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     4FA478,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A1E9A2,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.180000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.180000000000,          !- Vertex 4 X-coordinate {m}
!     0.200000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C88817,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -2.860000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -2.860000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     BC20A6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A26F86,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.530000000000,          !- Vertex 1 X-coordinate {m}
!     -2.860000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     4.530000000000,          !- Vertex 2 X-coordinate {m}
!     -2.860000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -2.860000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -2.860000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     79584E,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3A6A7A,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.530000000000,          !- Vertex 1 X-coordinate {m}
!     -2.800000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     4.530000000000,          !- Vertex 2 X-coordinate {m}
!     -2.800000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.530000000000,          !- Vertex 3 X-coordinate {m}
!     -2.860000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.530000000000,          !- Vertex 4 X-coordinate {m}
!     -2.860000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     8DBDE1,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     552959,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -0.350000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -0.350000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -2.800000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -2.800000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C76570,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A22DEA,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -2.800000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -2.800000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.530000000000,          !- Vertex 3 X-coordinate {m}
!     -2.800000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.530000000000,          !- Vertex 4 X-coordinate {m}
!     -2.800000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E0609C,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3A7D0F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.460000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.540000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.540000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.460000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     5862BD,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.460000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     8.460000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     8.460000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.460000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     78401B,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.460000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     8.460000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.540000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     -10.540000000000,        !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     34BE74,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     -10.540000000000,        !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.540000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -10.540000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -10.540000000000,        !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B36825,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A96F50,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -10.540000000000,        !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.540000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -6.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -6.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     5C1395,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3F6AA5,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.460000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.540000000000,        !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -10.540000000000,        !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     8.460000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D2FC16,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     DD7ED0,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     1.460000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     1.460000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     8.460000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     8.460000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B996B3,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F7DF5F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     18,                      !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     8.620000000000,          !- Vertex 5 X-coordinate {m}
!     2.280000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     8.620000000000,          !- Vertex 6 X-coordinate {m}
!     1.530000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     8.260000000000,          !- Vertex 7 X-coordinate {m}
!     1.530000000000,          !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     8.260000000000,          !- Vertex 8 X-coordinate {m}
!     -0.820000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     6.620000000000,          !- Vertex 9 X-coordinate {m}
!     -0.820000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     6.620000000000,          !- Vertex 10 X-coordinate {m}
!     -0.060000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     6.220000000000,          !- Vertex 11 X-coordinate {m}
!     -0.060000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     6.220000000000,          !- Vertex 12 X-coordinate {m}
!     2.290000000000,          !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     5.190000000000,          !- Vertex 13 X-coordinate {m}
!     2.290000000000,          !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     5.190000000000,          !- Vertex 14 X-coordinate {m}
!     2.900000000000,          !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     3.800000000000,          !- Vertex 15 X-coordinate {m}
!     2.900000000000,          !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     3.800000000000,          !- Vertex 16 X-coordinate {m}
!     1.660000000000,          !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     0.000000000000,          !- Vertex 17 X-coordinate {m}
!     1.660000000000,          !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     0.000000000000,          !- Vertex 18 X-coordinate {m}
!     8.660000000000,          !- Vertex 18 Y-coordinate {m}
!     0.000000000000;          !- Vertex 18 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     ED34C3,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9D88BE,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     FE0C88,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D5B215,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B95F49,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     74A154,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     E74760,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
