!     6.620000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.620000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3F0626,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B9F30D,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.620000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.620000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A520C1,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B31C34,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.260000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.260000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     DD7ED0,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D2FC16,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     1.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EB7618,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     414C0C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     1.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     5875DA,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B3725A,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.800000000000,          !- Vertex 1 X-coordinate {m}
!     2.900000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.800000000000,          !- Vertex 2 X-coordinate {m}
!     2.900000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.190000000000,          !- Vertex 3 X-coordinate {m}
!     2.900000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.190000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     95E6F1,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     4F9A31,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.190000000000,          !- Vertex 1 X-coordinate {m}
!     2.900000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.190000000000,          !- Vertex 2 X-coordinate {m}
!     2.900000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.190000000000,          !- Vertex 3 X-coordinate {m}
!     2.290000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.190000000000,          !- Vertex 4 X-coordinate {m}
!     2.290000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A6632F,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9C8886,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.190000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.190000000000,          !- Vertex 2 X-coordinate {m}
!     2.290000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     2.290000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     2.290000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     6946F6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     980179,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.800000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.800000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     2.900000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A0C509,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     7B6181,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     ADAD63,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     7575BB,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.700000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3A92CB,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9F0BD4,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     1.530000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.620000000000,          !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.620000000000,          !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9DD685,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C46974,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     2.700000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     8ED72B,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     North Unit,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9438DC,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     1654B4,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.260000000000,          !- Vertex 1 X-coordinate {m}
!     1.530000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.260000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.620000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.620000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D6D882,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C8AB01,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     18,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     5.190000000000,          !- Vertex 5 X-coordinate {m}
!     2.900000000000,          !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     5.190000000000,          !- Vertex 6 X-coordinate {m}
!     2.290000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     6.220000000000,          !- Vertex 7 X-coordinate {m}
!     2.290000000000,          !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     6.220000000000,          !- Vertex 8 X-coordinate {m}
!     -0.060000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     6.620000000000,          !- Vertex 9 X-coordinate {m}
!     -0.060000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     6.620000000000,          !- Vertex 10 X-coordinate {m}
!     -0.820000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     8.260000000000,          !- Vertex 11 X-coordinate {m}
!     -0.820000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     8.260000000000,          !- Vertex 12 X-coordinate {m}
!     1.530000000000,          !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     8.620000000000,          !- Vertex 13 X-coordinate {m}
!     1.530000000000,          !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     8.620000000000,          !- Vertex 14 X-coordinate {m}
!     2.280000000000,          !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     2.280000000000,          !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     2.700000000000,          !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     14.710000000000,         !- Vertex 17 X-coordinate {m}
!     2.700000000000,          !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     14.710000000000,         !- Vertex 18 X-coordinate {m}
!     8.660000000000,          !- Vertex 18 Y-coordinate {m}
!     3.070000000000;          !- Vertex 18 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     32B7FA,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     6D27BC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     5,                       !- Number of Vertices
!     3.180000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -0.350000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     0.000000000000,          !- Vertex 5 X-coordinate {m}
!     0.200000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     ABA317,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F84C7F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     552959,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     8DBDE1,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -2.800000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -2.800000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -0.350000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     296D4E,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C1CB5E,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -0.350000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -0.350000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.180000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.180000000000,          !- Vertex 4 X-coordinate {m}
!     0.200000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A1E9A2,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     4FA478,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.180000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.180000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     0.200000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F2076C,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EDB813,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     946847,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     106B1E,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     5,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     3.180000000000,          !- Vertex 5 X-coordinate {m}
!     0.200000000000,          !- Vertex 5 Y-coordinate {m}
!     3.070000000000;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2EAEB1,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C830E2,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     20,                      !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     0.000000000000,          !- Vertex 5 X-coordinate {m}
!     -10.340000000000,        !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     0.000000000000,          !- Vertex 6 X-coordinate {m}
!     -5.850000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     3.680000000000,          !- Vertex 7 X-coordinate {m}
!     -5.850000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     3.680000000000,          !- Vertex 8 X-coordinate {m}
!     -2.800000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     4.530000000000,          !- Vertex 9 X-coordinate {m}
!     -2.800000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     4.530000000000,          !- Vertex 10 X-coordinate {m}
!     -2.860000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     6.110000000000,          !- Vertex 11 X-coordinate {m}
!     -2.860000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     6.110000000000,          !- Vertex 12 X-coordinate {m}
!     -4.500000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     6.420000000000,          !- Vertex 13 X-coordinate {m}
!     -4.500000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     6.420000000000,          !- Vertex 14 X-coordinate {m}
!     -5.050000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     7.290000000000,          !- Vertex 15 X-coordinate {m}
!     -5.050000000000,         !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     7.290000000000,          !- Vertex 16 X-coordinate {m}
!     -5.010000000000,         !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     9.580000000000,          !- Vertex 17 X-coordinate {m}
!     -5.010000000000,         !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     9.580000000000,          !- Vertex 18 X-coordinate {m}
!     -5.310000000000,         !- Vertex 18 Y-coordinate {m}
!     0.000000000000,          !- Vertex 18 Z-coordinate {m}
!     10.500000000000,         !- Vertex 19 X-coordinate {m}
!     -5.310000000000,         !- Vertex 19 Y-coordinate {m}
!     0.000000000000,          !- Vertex 19 Z-coordinate {m}
!     10.500000000000,         !- Vertex 20 X-coordinate {m}
!     -4.400000000000,         !- Vertex 20 Y-coordinate {m}
!     0.000000000000;          !- Vertex 20 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7E2912,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A96F50,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B36825,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     CDE8B6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     419507,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -4.500000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -2.860000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -2.860000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E5644C,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F9500F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     20,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     14.130000000000,         !- Vertex 5 X-coordinate {m}
!     -5.050000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     14.130000000000,         !- Vertex 6 X-coordinate {m}
!     -4.400000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     10.500000000000,         !- Vertex 7 X-coordinate {m}
!     -4.400000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     10.500000000000,         !- Vertex 8 X-coordinate {m}
!     -5.310000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     9.580000000000,          !- Vertex 9 X-coordinate {m}
!     -5.310000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     9.580000000000,          !- Vertex 10 X-coordinate {m}
!     -5.010000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     7.290000000000,          !- Vertex 11 X-coordinate {m}
!     -5.010000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     7.290000000000,          !- Vertex 12 X-coordinate {m}
!     -5.050000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     6.420000000000,          !- Vertex 13 X-coordinate {m}
!     -5.050000000000,         !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     6.420000000000,          !- Vertex 14 X-coordinate {m}
!     -4.500000000000,         !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     6.110000000000,          !- Vertex 15 X-coordinate {m}
!     -4.500000000000,         !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     6.110000000000,          !- Vertex 16 X-coordinate {m}
!     -2.860000000000,         !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     4.530000000000,          !- Vertex 17 X-coordinate {m}
!     -2.860000000000,         !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     4.530000000000,          !- Vertex 18 X-coordinate {m}
!     -2.800000000000,         !- Vertex 18 Y-coordinate {m}
!     3.070000000000,          !- Vertex 18 Z-coordinate {m}
!     3.680000000000,          !- Vertex 19 X-coordinate {m}
!     -2.800000000000,         !- Vertex 19 Y-coordinate {m}
!     3.070000000000,          !- Vertex 19 Z-coordinate {m}
!     3.680000000000,          !- Vertex 20 X-coordinate {m}
!     -5.850000000000,         !- Vertex 20 Y-coordinate {m}
!     3.070000000000;          !- Vertex 20 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A26F86,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     BC20A6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -2.860000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -2.860000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.530000000000,          !- Vertex 3 X-coordinate {m}
!     -2.860000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.530000000000,          !- Vertex 4 X-coordinate {m}
!     -2.860000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F84C7F,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ABA317,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7CA6BD,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C9E0C5,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -2.800000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -2.800000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3A6A7A,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     79584E,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.530000000000,          !- Vertex 1 X-coordinate {m}
!     -2.860000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     4.530000000000,          !- Vertex 2 X-coordinate {m}
!     -2.860000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     4.530000000000,          !- Vertex 3 X-coordinate {m}
!     -2.800000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     4.530000000000,          !- Vertex 4 X-coordinate {m}
!     -2.800000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A22DEA,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C76570,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.530000000000,          !- Vertex 1 X-coordinate {m}
!     -2.800000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     4.530000000000,          !- Vertex 2 X-coordinate {m}
!     -2.800000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -2.800000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -2.800000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     1D6E81,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     BCB8E3,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     7.290000000000,          !- Vertex 1 X-coordinate {m}
!     -5.010000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     7.290000000000,          !- Vertex 2 X-coordinate {m}
!     -5.010000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     7.290000000000,          !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     7.290000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     96B8AE,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     BE1C79,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.420000000000,          !- Vertex 1 X-coordinate {m}
!     -4.500000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.420000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.110000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.110000000000,          !- Vertex 4 X-coordinate {m}
!     -4.500000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D8FCC7,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2F04B8,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.420000000000,          !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.420000000000,          !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -4.500000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     CA039C,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     750E8D,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     7.290000000000,          !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     7.290000000000,          !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C3F4C6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A045B7,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.580000000000,          !- Vertex 1 X-coordinate {m}
!     -5.010000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     9.580000000000,          !- Vertex 2 X-coordinate {m}
!     -5.010000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     7.290000000000,          !- Vertex 3 X-coordinate {m}
!     -5.010000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     7.290000000000,          !- Vertex 4 X-coordinate {m}
!     -5.010000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F68167,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     3CEC5B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.500000000000,         !- Vertex 1 X-coordinate {m}
!     -5.310000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.500000000000,         !- Vertex 2 X-coordinate {m}
!     -5.310000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.580000000000,          !- Vertex 3 X-coordinate {m}
!     -5.310000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     9.580000000000,          !- Vertex 4 X-coordinate {m}
!     -5.310000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     1012AC,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EB589B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.500000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.500000000000,         !- Vertex 2 X-coordinate {m}
!     -4.400000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.500000000000,         !- Vertex 3 X-coordinate {m}
!     -5.310000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.500000000000,         !- Vertex 4 X-coordinate {m}
!     -5.310000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     BC568D,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9CF7D2,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.580000000000,          !- Vertex 1 X-coordinate {m}
!     -5.310000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     9.580000000000,          !- Vertex 2 X-coordinate {m}
!     -5.310000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     9.580000000000,          !- Vertex 3 X-coordinate {m}
!     -5.010000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     9.580000000000,          !- Vertex 4 X-coordinate {m}
!     -5.010000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D5D9C2,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F4FE40,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -4.400000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.500000000000,         !- Vertex 3 X-coordinate {m}
!     -4.400000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.500000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     4EF390,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     South Unit,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EB1E81,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     CB53A8,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -4.400000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F44149,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     South Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     EE7549,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E1A4BB,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Unit Above,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     5.930000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     5.930000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D85CA4,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Unit Above,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     5.930000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     5.930000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C04B49,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Unit Above,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     5.930000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     5.930000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Unit Below,              !- Name
!     Roof,                    !- Surface Type
!     Exterior Roof,           !- Construction Name
!     Unit Above,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     5.930000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     5.930000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     5.930000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     5.930000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     6AB624,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Unit Above,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     5.930000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     5.930000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     130260,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B613B8,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     8,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     14.710000000000,         !- Vertex 5 X-coordinate {m}
!     -0.090000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     14.710000000000,         !- Vertex 6 X-coordinate {m}
!     2.700000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     14.130000000000,         !- Vertex 7 X-coordinate {m}
!     2.700000000000,          !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     14.130000000000,         !- Vertex 8 X-coordinate {m}
!     2.280000000000,          !- Vertex 8 Y-coordinate {m}
!     0.000000000000;          !- Vertex 8 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     22EFF0,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Below,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F2C3A2,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Unit Below,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -10.340000000000,        !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     679DC6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Below,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     8.660000000000,          !- Vertex 3 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     D4ED35,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Below,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     8.660000000000,          !- Vertex 2 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     CE2869,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Below,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     -3.070000000000,         !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     -3.070000000000;         !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     83854C,                  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -5.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -0.090000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C16EC5,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D8BC77,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     FE0C88,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9D88BE,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.260000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.260000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.620000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.620000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F44792,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2F442C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B9C6B8,                  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Living,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     AACB48,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     EDB813,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F2076C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -6.050000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -6.050000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F07CC2,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Building Corridor,       !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9CBA20,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     1.460000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     1.460000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     106B1E,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     946847,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     5,                       !- Number of Vertices
!     3.180000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -0.350000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     -5.850000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     0.000000000000,          !- Vertex 5 X-coordinate {m}
!     0.200000000000,          !- Vertex 5 Y-coordinate {m}
!     3.070000000000;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F9500F,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     E5644C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     20,                      !- Number of Vertices
!     14.130000000000,         !- Vertex 1 X-coordinate {m}
!     -4.400000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.130000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -10.340000000000,        !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     0.000000000000,          !- Vertex 5 X-coordinate {m}
!     -10.340000000000,        !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     0.000000000000,          !- Vertex 6 X-coordinate {m}
!     -5.850000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     3.680000000000,          !- Vertex 7 X-coordinate {m}
!     -5.850000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     3.680000000000,          !- Vertex 8 X-coordinate {m}
!     -2.800000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     4.530000000000,          !- Vertex 9 X-coordinate {m}
!     -2.800000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     4.530000000000,          !- Vertex 10 X-coordinate {m}
!     -2.860000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     6.110000000000,          !- Vertex 11 X-coordinate {m}
!     -2.860000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     6.110000000000,          !- Vertex 12 X-coordinate {m}
!     -4.500000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     6.420000000000,          !- Vertex 13 X-coordinate {m}
!     -4.500000000000,         !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     6.420000000000,          !- Vertex 14 X-coordinate {m}
!     -5.050000000000,         !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     7.290000000000,          !- Vertex 15 X-coordinate {m}
!     -5.050000000000,         !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     7.290000000000,          !- Vertex 16 X-coordinate {m}
!     -5.010000000000,         !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     9.580000000000,          !- Vertex 17 X-coordinate {m}
!     -5.010000000000,         !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     9.580000000000,          !- Vertex 18 X-coordinate {m}
!     -5.310000000000,         !- Vertex 18 Y-coordinate {m}
!     3.070000000000,          !- Vertex 18 Z-coordinate {m}
!     10.500000000000,         !- Vertex 19 X-coordinate {m}
!     -5.310000000000,         !- Vertex 19 Y-coordinate {m}
!     3.070000000000,          !- Vertex 19 Z-coordinate {m}
!     10.500000000000,         !- Vertex 20 X-coordinate {m}
!     -4.400000000000,         !- Vertex 20 Y-coordinate {m}
!     3.070000000000;          !- Vertex 20 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C8AB01,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D6D882,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     18,                      !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     2.700000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     2.700000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     8.620000000000,          !- Vertex 5 X-coordinate {m}
!     2.280000000000,          !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     8.620000000000,          !- Vertex 6 X-coordinate {m}
!     1.530000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     8.260000000000,          !- Vertex 7 X-coordinate {m}
!     1.530000000000,          !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     8.260000000000,          !- Vertex 8 X-coordinate {m}
!     -0.820000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     6.620000000000,          !- Vertex 9 X-coordinate {m}
!     -0.820000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     6.620000000000,          !- Vertex 10 X-coordinate {m}
!     -0.060000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     6.220000000000,          !- Vertex 11 X-coordinate {m}
!     -0.060000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     6.220000000000,          !- Vertex 12 X-coordinate {m}
!     2.290000000000,          !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     5.190000000000,          !- Vertex 13 X-coordinate {m}
!     2.290000000000,          !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     5.190000000000,          !- Vertex 14 X-coordinate {m}
!     2.900000000000,          !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     3.800000000000,          !- Vertex 15 X-coordinate {m}
!     2.900000000000,          !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     3.800000000000,          !- Vertex 16 X-coordinate {m}
!     1.660000000000,          !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     0.000000000000,          !- Vertex 17 X-coordinate {m}
!     1.660000000000,          !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     0.000000000000,          !- Vertex 18 X-coordinate {m}
!     8.660000000000,          !- Vertex 18 Y-coordinate {m}
!     3.070000000000;          !- Vertex 18 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     61031A,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     7CD8AD,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     10.310000000000,         !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     10.310000000000,         !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     1.530000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     8.620000000000,          !- Vertex 5 X-coordinate {m}
!     1.530000000000,          !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     8.620000000000,          !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     2A252B,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     9CF01B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     16,                      !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     -0.090000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -5.050000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -5.050000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -4.400000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     10.500000000000,         !- Vertex 5 X-coordinate {m}
!     -4.400000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     10.500000000000,         !- Vertex 6 X-coordinate {m}
!     -5.310000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     9.580000000000,          !- Vertex 7 X-coordinate {m}
!     -5.310000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     9.580000000000,          !- Vertex 8 X-coordinate {m}
!     -5.010000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     7.290000000000,          !- Vertex 9 X-coordinate {m}
!     -5.010000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     7.290000000000,          !- Vertex 10 X-coordinate {m}
!     -5.050000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     6.420000000000,          !- Vertex 11 X-coordinate {m}
!     -5.050000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     6.420000000000,          !- Vertex 12 X-coordinate {m}
!     -4.500000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     6.110000000000,          !- Vertex 13 X-coordinate {m}
!     -4.500000000000,         !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     6.110000000000,          !- Vertex 14 X-coordinate {m}
!     -0.820000000000,         !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     -0.820000000000,         !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     -0.090000000000,         !- Vertex 16 Y-coordinate {m}
!     3.070000000000;          !- Vertex 16 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3F6AA5,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     5C1395,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F78F0C,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2263A0,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     8,                       !- Number of Vertices
!     14.710000000000,         !- Vertex 1 X-coordinate {m}
!     2.700000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     14.710000000000,         !- Vertex 2 X-coordinate {m}
!     -0.090000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     14.130000000000,         !- Vertex 3 X-coordinate {m}
!     -0.090000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     14.130000000000,         !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     10.310000000000,         !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     10.310000000000,         !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     14.130000000000,         !- Vertex 7 X-coordinate {m}
!     2.280000000000,          !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     14.130000000000,         !- Vertex 8 X-coordinate {m}
!     2.700000000000,          !- Vertex 8 Y-coordinate {m}
!     3.070000000000;          !- Vertex 8 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     950379,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A04887,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     19,                      !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     6.170000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     6.170000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     5.560000000000,          !- Vertex 5 X-coordinate {m}
!     -0.680000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     5.560000000000,          !- Vertex 6 X-coordinate {m}
!     -0.820000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     6.110000000000,          !- Vertex 7 X-coordinate {m}
!     -0.820000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     6.110000000000,          !- Vertex 8 X-coordinate {m}
!     -2.860000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     4.530000000000,          !- Vertex 9 X-coordinate {m}
!     -2.860000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     4.530000000000,          !- Vertex 10 X-coordinate {m}
!     -2.800000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     3.680000000000,          !- Vertex 11 X-coordinate {m}
!     -2.800000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     3.680000000000,          !- Vertex 12 X-coordinate {m}
!     -0.350000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     3.180000000000,          !- Vertex 13 X-coordinate {m}
!     0.200000000000,          !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     0.000000000000,          !- Vertex 14 X-coordinate {m}
!     0.200000000000,          !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     0.000000000000,          !- Vertex 15 X-coordinate {m}
!     1.660000000000,          !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     3.800000000000,          !- Vertex 16 X-coordinate {m}
!     1.660000000000,          !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     3.800000000000,          !- Vertex 17 X-coordinate {m}
!     2.900000000000,          !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     5.190000000000,          !- Vertex 18 X-coordinate {m}
!     2.900000000000,          !- Vertex 18 Y-coordinate {m}
!     3.070000000000,          !- Vertex 18 Z-coordinate {m}
!     5.190000000000,          !- Vertex 19 X-coordinate {m}
!     2.290000000000,          !- Vertex 19 Y-coordinate {m}
!     3.070000000000;          !- Vertex 19 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     83C921,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     25A6D6,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     6.170000000000,          !- Vertex 5 X-coordinate {m}
!     -0.680000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     6.170000000000,          !- Vertex 6 X-coordinate {m}
!     -0.060000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3A7D0F,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     E0609C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -1.000000000000,         !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -1.000000000000,         !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     8.660000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     6D27BC,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     32B7FA,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     5,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.200000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -5.850000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     3.180000000000,          !- Vertex 5 X-coordinate {m}
!     0.200000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000;          !- Vertex 5 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C830E2,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     2EAEB1,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     20,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     -10.340000000000,        !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     14.710000000000,         !- Vertex 3 X-coordinate {m}
!     -10.340000000000,        !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     14.710000000000,         !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     14.130000000000,         !- Vertex 5 X-coordinate {m}
!     -5.050000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     14.130000000000,         !- Vertex 6 X-coordinate {m}
!     -4.400000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     10.500000000000,         !- Vertex 7 X-coordinate {m}
!     -4.400000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     10.500000000000,         !- Vertex 8 X-coordinate {m}
!     -5.310000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     9.580000000000,          !- Vertex 9 X-coordinate {m}
!     -5.310000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     9.580000000000,          !- Vertex 10 X-coordinate {m}
!     -5.010000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     7.290000000000,          !- Vertex 11 X-coordinate {m}
!     -5.010000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     7.290000000000,          !- Vertex 12 X-coordinate {m}
!     -5.050000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     6.420000000000,          !- Vertex 13 X-coordinate {m}
!     -5.050000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     6.420000000000,          !- Vertex 14 X-coordinate {m}
!     -4.500000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     6.110000000000,          !- Vertex 15 X-coordinate {m}
!     -4.500000000000,         !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     6.110000000000,          !- Vertex 16 X-coordinate {m}
!     -2.860000000000,         !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     4.530000000000,          !- Vertex 17 X-coordinate {m}
!     -2.860000000000,         !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     4.530000000000,          !- Vertex 18 X-coordinate {m}
!     -2.800000000000,         !- Vertex 18 Y-coordinate {m}
!     0.000000000000,          !- Vertex 18 Z-coordinate {m}
!     3.680000000000,          !- Vertex 19 X-coordinate {m}
!     -2.800000000000,         !- Vertex 19 Y-coordinate {m}
!     0.000000000000,          !- Vertex 19 Z-coordinate {m}
!     3.680000000000,          !- Vertex 20 X-coordinate {m}
!     -5.850000000000,         !- Vertex 20 Y-coordinate {m}
!     0.000000000000;          !- Vertex 20 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     577113,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     5CB73D,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F7DF5F,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B996B3,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     18,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     1.660000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     1.660000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     5.190000000000,          !- Vertex 5 X-coordinate {m}
!     2.900000000000,          !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     5.190000000000,          !- Vertex 6 X-coordinate {m}
!     2.290000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     6.220000000000,          !- Vertex 7 X-coordinate {m}
!     2.290000000000,          !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     6.220000000000,          !- Vertex 8 X-coordinate {m}
!     -0.060000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     6.620000000000,          !- Vertex 9 X-coordinate {m}
!     -0.060000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     6.620000000000,          !- Vertex 10 X-coordinate {m}
!     -0.820000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     8.260000000000,          !- Vertex 11 X-coordinate {m}
!     -0.820000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     8.260000000000,          !- Vertex 12 X-coordinate {m}
!     1.530000000000,          !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     8.620000000000,          !- Vertex 13 X-coordinate {m}
!     1.530000000000,          !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     8.620000000000,          !- Vertex 14 X-coordinate {m}
!     2.280000000000,          !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     2.280000000000,          !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     2.700000000000,          !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     14.710000000000,         !- Vertex 17 X-coordinate {m}
!     2.700000000000,          !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     14.710000000000,         !- Vertex 18 X-coordinate {m}
!     8.660000000000,          !- Vertex 18 Y-coordinate {m}
!     0.000000000000;          !- Vertex 18 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     7E3A00,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     14A0AA,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     16,                      !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -4.500000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.420000000000,          !- Vertex 3 X-coordinate {m}
!     -4.500000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.420000000000,          !- Vertex 4 X-coordinate {m}
!     -5.050000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     7.290000000000,          !- Vertex 5 X-coordinate {m}
!     -5.050000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     7.290000000000,          !- Vertex 6 X-coordinate {m}
!     -5.010000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     9.580000000000,          !- Vertex 7 X-coordinate {m}
!     -5.010000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     9.580000000000,          !- Vertex 8 X-coordinate {m}
!     -5.310000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     10.500000000000,         !- Vertex 9 X-coordinate {m}
!     -5.310000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     10.500000000000,         !- Vertex 10 X-coordinate {m}
!     -4.400000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     14.130000000000,         !- Vertex 11 X-coordinate {m}
!     -4.400000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     14.130000000000,         !- Vertex 12 X-coordinate {m}
!     -5.050000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     14.710000000000,         !- Vertex 13 X-coordinate {m}
!     -5.050000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     14.710000000000,         !- Vertex 14 X-coordinate {m}
!     -0.090000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     14.130000000000,         !- Vertex 15 X-coordinate {m}
!     -0.090000000000,         !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     14.130000000000,         !- Vertex 16 X-coordinate {m}
!     -0.820000000000,         !- Vertex 16 Y-coordinate {m}
!     0.000000000000;          !- Vertex 16 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     456BF3,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     DE77CD,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     6.620000000000,          !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     6.620000000000,          !- Vertex 6 X-coordinate {m}
!     -0.060000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     607250,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     552AFC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     6,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     1.530000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     8.260000000000,          !- Vertex 3 X-coordinate {m}
!     1.530000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     8.260000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     10.310000000000,         !- Vertex 5 X-coordinate {m}
!     -0.820000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     10.310000000000,         !- Vertex 6 X-coordinate {m}
!     2.280000000000,          !- Vertex 6 Y-coordinate {m}
!     0.000000000000;          !- Vertex 6 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     FBBC59,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     615D96,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.560000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.560000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.560000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.560000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E3E3AA,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     6EF3CC,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.560000000000,          !- Vertex 1 X-coordinate {m}
!     -0.680000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.560000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.170000000000,          !- Vertex 3 X-coordinate {m}
!     -0.680000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.170000000000,          !- Vertex 4 X-coordinate {m}
!     -0.680000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9D68A6,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ED2B54,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.680000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.680000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.170000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.170000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9CC8A3,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     D7A520,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.170000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.170000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     61BA1B,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     B1929C,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     0.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C82B3F,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     17A00F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     0.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3DBAB0,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     650B5B,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.150000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.150000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F2AD31,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     15B2D5,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     1.060000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     2.290000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     2.290000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9C8886,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     A6632F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     2.290000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.190000000000,          !- Vertex 3 X-coordinate {m}
!     2.290000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.190000000000,          !- Vertex 4 X-coordinate {m}
!     2.290000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     4F9A31,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     95E6F1,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.190000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.190000000000,          !- Vertex 2 X-coordinate {m}
!     2.290000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     5.190000000000,          !- Vertex 3 X-coordinate {m}
!     2.900000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     5.190000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B3725A,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     5875DA,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.190000000000,          !- Vertex 1 X-coordinate {m}
!     2.900000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     5.190000000000,          !- Vertex 2 X-coordinate {m}
!     2.900000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.800000000000,          !- Vertex 3 X-coordinate {m}
!     2.900000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.800000000000,          !- Vertex 4 X-coordinate {m}
!     2.900000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     A04887,                  !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Corridor,           !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     950379,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     23,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     3.180000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000,          !- Vertex 4 Z-coordinate {m}
!     3.680000000000,          !- Vertex 5 X-coordinate {m}
!     -2.800000000000,         !- Vertex 5 Y-coordinate {m}
!     3.070000000000,          !- Vertex 5 Z-coordinate {m}
!     4.530000000000,          !- Vertex 6 X-coordinate {m}
!     -2.800000000000,         !- Vertex 6 Y-coordinate {m}
!     3.070000000000,          !- Vertex 6 Z-coordinate {m}
!     4.530000000000,          !- Vertex 7 X-coordinate {m}
!     -2.860000000000,         !- Vertex 7 Y-coordinate {m}
!     3.070000000000,          !- Vertex 7 Z-coordinate {m}
!     6.110000000000,          !- Vertex 8 X-coordinate {m}
!     -2.860000000000,         !- Vertex 8 Y-coordinate {m}
!     3.070000000000,          !- Vertex 8 Z-coordinate {m}
!     6.110000000000,          !- Vertex 9 X-coordinate {m}
!     -0.820000000000,         !- Vertex 9 Y-coordinate {m}
!     3.070000000000,          !- Vertex 9 Z-coordinate {m}
!     5.560000000000,          !- Vertex 10 X-coordinate {m}
!     -0.820000000000,         !- Vertex 10 Y-coordinate {m}
!     3.070000000000,          !- Vertex 10 Z-coordinate {m}
!     5.560000000000,          !- Vertex 11 X-coordinate {m}
!     -0.680000000000,         !- Vertex 11 Y-coordinate {m}
!     3.070000000000,          !- Vertex 11 Z-coordinate {m}
!     6.170000000000,          !- Vertex 12 X-coordinate {m}
!     -0.680000000000,         !- Vertex 12 Y-coordinate {m}
!     3.070000000000,          !- Vertex 12 Z-coordinate {m}
!     6.170000000000,          !- Vertex 13 X-coordinate {m}
!     -0.060000000000,         !- Vertex 13 Y-coordinate {m}
!     3.070000000000,          !- Vertex 13 Z-coordinate {m}
!     6.220000000000,          !- Vertex 14 X-coordinate {m}
!     -0.060000000000,         !- Vertex 14 Y-coordinate {m}
!     3.070000000000,          !- Vertex 14 Z-coordinate {m}
!     6.220000000000,          !- Vertex 15 X-coordinate {m}
!     0.280000000000,          !- Vertex 15 Y-coordinate {m}
!     3.070000000000,          !- Vertex 15 Z-coordinate {m}
!     5.150000000000,          !- Vertex 16 X-coordinate {m}
!     0.280000000000,          !- Vertex 16 Y-coordinate {m}
!     3.070000000000,          !- Vertex 16 Z-coordinate {m}
!     5.150000000000,          !- Vertex 17 X-coordinate {m}
!     1.060000000000,          !- Vertex 17 Y-coordinate {m}
!     3.070000000000,          !- Vertex 17 Z-coordinate {m}
!     6.220000000000,          !- Vertex 18 X-coordinate {m}
!     1.060000000000,          !- Vertex 18 Y-coordinate {m}
!     3.070000000000,          !- Vertex 18 Z-coordinate {m}
!     6.220000000000,          !- Vertex 19 X-coordinate {m}
!     2.290000000000,          !- Vertex 19 Y-coordinate {m}
!     3.070000000000,          !- Vertex 19 Z-coordinate {m}
!     5.190000000000,          !- Vertex 20 X-coordinate {m}
!     2.290000000000,          !- Vertex 20 Y-coordinate {m}
!     3.070000000000,          !- Vertex 20 Z-coordinate {m}
!     5.190000000000,          !- Vertex 21 X-coordinate {m}
!     2.900000000000,          !- Vertex 21 Y-coordinate {m}
!     3.070000000000,          !- Vertex 21 Z-coordinate {m}
!     3.800000000000,          !- Vertex 22 X-coordinate {m}
!     2.900000000000,          !- Vertex 22 Y-coordinate {m}
!     3.070000000000,          !- Vertex 22 Z-coordinate {m}
!     3.800000000000,          !- Vertex 23 X-coordinate {m}
!     1.660000000000,          !- Vertex 23 Y-coordinate {m}
!     3.070000000000;          !- Vertex 23 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     C9E0C5,                  !- Name
!     Wall,                    !- Surface Type
!     Elevator Shaft Wall,     !- Construction Name
!     Elevator Shaft,          !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     7CA6BD,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.680000000000,          !- Vertex 1 X-coordinate {m}
!     -5.850000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     3.680000000000,          !- Vertex 2 X-coordinate {m}
!     -5.850000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.680000000000,          !- Vertex 3 X-coordinate {m}
!     -2.800000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -2.800000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     E74760,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     74A154,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.620000000000,          !- Vertex 1 X-coordinate {m}
!     -0.060000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.620000000000,          !- Vertex 2 X-coordinate {m}
!     -0.060000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     9E777A,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     39C8B7,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     8.620000000000,          !- Vertex 1 X-coordinate {m}
!     2.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     8.620000000000,          !- Vertex 2 X-coordinate {m}
!     2.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.310000000000,         !- Vertex 3 X-coordinate {m}
!     2.280000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.310000000000,         !- Vertex 4 X-coordinate {m}
!     2.280000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     17A00F,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C82B3F,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     0.280000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     -0.060000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     -0.060000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     15B2D5,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Demising Wall,      !- Construction Name
!     North Unit,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     F2AD31,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     2.290000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     2.290000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.220000000000,          !- Vertex 3 X-coordinate {m}
!     1.060000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.220000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     B1C3DD,                  !- Name
!     Roof,                    !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Unit Below,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C6A888,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     19,                      !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     1.660000000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.200000000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     3.180000000000,          !- Vertex 3 X-coordinate {m}
!     0.200000000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     3.680000000000,          !- Vertex 4 X-coordinate {m}
!     -0.350000000000,         !- Vertex 4 Y-coordinate {m}
!     0.000000000000,          !- Vertex 4 Z-coordinate {m}
!     3.680000000000,          !- Vertex 5 X-coordinate {m}
!     -2.800000000000,         !- Vertex 5 Y-coordinate {m}
!     0.000000000000,          !- Vertex 5 Z-coordinate {m}
!     4.530000000000,          !- Vertex 6 X-coordinate {m}
!     -2.800000000000,         !- Vertex 6 Y-coordinate {m}
!     0.000000000000,          !- Vertex 6 Z-coordinate {m}
!     4.530000000000,          !- Vertex 7 X-coordinate {m}
!     -2.860000000000,         !- Vertex 7 Y-coordinate {m}
!     0.000000000000,          !- Vertex 7 Z-coordinate {m}
!     6.110000000000,          !- Vertex 8 X-coordinate {m}
!     -2.860000000000,         !- Vertex 8 Y-coordinate {m}
!     0.000000000000,          !- Vertex 8 Z-coordinate {m}
!     6.110000000000,          !- Vertex 9 X-coordinate {m}
!     -0.820000000000,         !- Vertex 9 Y-coordinate {m}
!     0.000000000000,          !- Vertex 9 Z-coordinate {m}
!     5.560000000000,          !- Vertex 10 X-coordinate {m}
!     -0.820000000000,         !- Vertex 10 Y-coordinate {m}
!     0.000000000000,          !- Vertex 10 Z-coordinate {m}
!     5.560000000000,          !- Vertex 11 X-coordinate {m}
!     -0.680000000000,         !- Vertex 11 Y-coordinate {m}
!     0.000000000000,          !- Vertex 11 Z-coordinate {m}
!     6.170000000000,          !- Vertex 12 X-coordinate {m}
!     -0.680000000000,         !- Vertex 12 Y-coordinate {m}
!     0.000000000000,          !- Vertex 12 Z-coordinate {m}
!     6.170000000000,          !- Vertex 13 X-coordinate {m}
!     -0.060000000000,         !- Vertex 13 Y-coordinate {m}
!     0.000000000000,          !- Vertex 13 Z-coordinate {m}
!     6.220000000000,          !- Vertex 14 X-coordinate {m}
!     -0.060000000000,         !- Vertex 14 Y-coordinate {m}
!     0.000000000000,          !- Vertex 14 Z-coordinate {m}
!     6.220000000000,          !- Vertex 15 X-coordinate {m}
!     2.290000000000,          !- Vertex 15 Y-coordinate {m}
!     0.000000000000,          !- Vertex 15 Z-coordinate {m}
!     5.190000000000,          !- Vertex 16 X-coordinate {m}
!     2.290000000000,          !- Vertex 16 Y-coordinate {m}
!     0.000000000000,          !- Vertex 16 Z-coordinate {m}
!     5.190000000000,          !- Vertex 17 X-coordinate {m}
!     2.900000000000,          !- Vertex 17 Y-coordinate {m}
!     0.000000000000,          !- Vertex 17 Z-coordinate {m}
!     3.800000000000,          !- Vertex 18 X-coordinate {m}
!     2.900000000000,          !- Vertex 18 Y-coordinate {m}
!     0.000000000000,          !- Vertex 18 Z-coordinate {m}
!     3.800000000000,          !- Vertex 19 X-coordinate {m}
!     1.660000000000,          !- Vertex 19 Y-coordinate {m}
!     0.000000000000;          !- Vertex 19 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     F9B453,                  !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Unit Above,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     AB721A,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.220000000000,          !- Vertex 1 X-coordinate {m}
!     1.060000000000,          !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.220000000000,          !- Vertex 2 X-coordinate {m}
!     0.280000000000,          !- Vertex 2 Y-coordinate {m}
!     3.070000000000,          !- Vertex 2 Z-coordinate {m}
!     5.150000000000,          !- Vertex 3 X-coordinate {m}
!     0.280000000000,          !- Vertex 3 Y-coordinate {m}
!     3.070000000000,          !- Vertex 3 Z-coordinate {m}
!     5.150000000000,          !- Vertex 4 X-coordinate {m}
!     1.060000000000,          !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     3A4110,                  !- Name
!     Wall,                    !- Surface Type
!     Unit Shaft Wall,         !- Construction Name
!     Shafts,                  !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     1EF359,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     6.110000000000,          !- Vertex 1 X-coordinate {m}
!     -0.820000000000,         !- Vertex 1 Y-coordinate {m}
!     3.070000000000,          !- Vertex 1 Z-coordinate {m}
!     6.110000000000,          !- Vertex 2 X-coordinate {m}
!     -0.820000000000,         !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     6.620000000000,          !- Vertex 3 X-coordinate {m}
!     -0.820000000000,         !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     6.620000000000,          !- Vertex 4 X-coordinate {m}
!     -0.820000000000,         !- Vertex 4 Y-coordinate {m}
!     3.070000000000;          !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    59CD23,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9CBA20,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.560000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.560000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    596814,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5D4DEE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.310000000000,         !- Vertex 1 X-coordinate {m}
    -0.620000000000,         !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.310000000000,         !- Vertex 2 X-coordinate {m}
    -0.620000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.310000000000,         !- Vertex 3 X-coordinate {m}
    0.180000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.310000000000,         !- Vertex 4 X-coordinate {m}
    0.180000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E4223B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AACB48,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.310000000000,          !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.310000000000,          !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.110000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.110000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CA0014,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2F442C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.610000000000,         !- Vertex 1 X-coordinate {m}
    -0.820000000000,         !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.610000000000,         !- Vertex 2 X-coordinate {m}
    -0.820000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.410000000000,         !- Vertex 3 X-coordinate {m}
    -0.820000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.410000000000,         !- Vertex 4 X-coordinate {m}
    -0.820000000000,         !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4FC7F1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    83854C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    -4.950000000000,         !- Vertex 1 Y-coordinate {m}
    2.970000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    -4.950000000000,         !- Vertex 2 Y-coordinate {m}
    0.100000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    -0.190000000000,         !- Vertex 3 Y-coordinate {m}
    0.100000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    -0.190000000000,         !- Vertex 4 Y-coordinate {m}
    2.970000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    47994F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B57F44,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.710000000000,         !- Vertex 1 X-coordinate {m}
    0.010000000000,          !- Vertex 1 Y-coordinate {m}
    2.970000000000,          !- Vertex 1 Z-coordinate {m}
    14.710000000000,         !- Vertex 2 X-coordinate {m}
    0.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.100000000000,          !- Vertex 2 Z-coordinate {m}
    14.710000000000,         !- Vertex 3 X-coordinate {m}
    2.600000000000,          !- Vertex 3 Y-coordinate {m}
    0.100000000000,          !- Vertex 3 Z-coordinate {m}
    14.710000000000,         !- Vertex 4 X-coordinate {m}
    2.600000000000,          !- Vertex 4 Y-coordinate {m}
    2.970000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Bedroom People,          !- Name
    Bedroom,                 !- Zone or ZoneList Name
    Bedroom Occ,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Bedroom,        !- Activity Level Schedule Name
    3.82E-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Bathroom People,         !- Name
    Bath,                    !- Zone or ZoneList Name
    Bathroom Occ,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Bath,           !- Activity Level Schedule Name
    3.82E-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Living Room People,      !- Name
    Living,                  !- Zone or ZoneList Name
    Living Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Living,         !- Activity Level Schedule Name
    3.82E-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Living Lights,           !- Name
    Living,                  !- Zone or ZoneList Name
    Living Lighting Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Unit Corridor Lights,    !- Name
    Unit Corridor,           !- Zone or ZoneList Name
    Living Lighting Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bathroom Lights,         !- Name
    Bath,                    !- Zone or ZoneList Name
    Bathroom Lighting Sch,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.8,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bedroom Lights,          !- Name
    Bedroom,                 !- Zone or ZoneList Name
    Bedroom Lighting Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Living Room Equip,       !- Name
    Living,                  !- Zone or ZoneList Name
    Living Lighting Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    200,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Bedroom,         !- Name
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Living,          !- Name
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Unit Corridor,   !- Name
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Bath,            !- Name
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Bedroom,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Living,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Unit Corridor,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Bath,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Bedroom,                 !- Zone or ZoneList Name
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    31,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bedroom,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Bedroom;        !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Living,                  !- Zone or ZoneList Name
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    31,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Living,          !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Living;         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Unit Corridor,           !- Zone or ZoneList Name
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    31,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Unit Corridor,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Unit Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Bath,                    !- Zone or ZoneList Name
    15,                      !- Zone Cooling Design Supply Air Temperature {C}
    31,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bath,            !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Bath;           !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Unit 5 AHU,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    15,                      !- Central Cooling Design Supply Air Temperature {C}
    31,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Bedroom Thermostat,      !- Name
    Bedroom,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bedroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Living Thermostat,       !- Name
    Living,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Living Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Unit Corridor Thermostat,!- Name
    Unit Corridor,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Unit Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Bath Thermostat,         !- Name
    Bath,                    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathroom Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Living Thermostat Dual SP Control,  !- Name
    Unit Heating Schedule,   !- Heating Setpoint Temperature Schedule Name
    Unit Cooling Schedule;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Building Corridor Dual SP Control,  !- Name
    Building Corridor Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Corridor Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Shafts Thermstat Dual SP Control,  !- Name
    Building Shafts Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Shafts Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Bedroom Thermostat Dual SP Control,  !- Name
    Unit Heating Schedule,   !- Heating Setpoint Temperature Schedule Name
    Unit Cooling Schedule;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Bathroom Thermostat Dual SP Control,  !- Name
    Unit Heating Schedule,   !- Heating Setpoint Temperature Schedule Name
    Unit Cooling Schedule;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Unit Corridor Thermostat Dual SP Control,  !- Name
    Unit Heating Schedule,   !- Heating Setpoint Temperature Schedule Name
    Unit Cooling Schedule;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    North Unit Thermostat Dual SP Control,  !- Name
    Building Corridor Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Corridor Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    South Unit Thermostat Dual SP Control,  !- Name
    Building Corridor Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Corridor Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Unit Above Thermostat Dual SP Control,  !- Name
    Building Corridor Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Corridor Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Unit Below Thermostat Dual SP Control,  !- Name
    Building Corridor Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Corridor Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Elevator Shaft Thermstat Dual SP Control,  !- Name
    Building Shafts Temp Schedule,  !- Heating Setpoint Temperature Schedule Name
    Building Shafts Temp Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Bedroom Radiator,        !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Nominal Capacity {W}
    1,                       !- Efficiency
    0;                       !- Fraction Radiant

ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Living Radiator,         !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Nominal Capacity {W}
    1,                       !- Efficiency
    0;                       !- Fraction Radiant


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Bedroom Air Terminal,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Bedroom Zone Equip Inlet,!- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Living Air Terminal,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Living Zone Equip Inlet, !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Unit Corridor Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Unit Corridor Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Bath Air Terminal,       !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Bath Zone Equip Inlet,   !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Bedroom VAV,             !- Name
    Always On,               !- Availability Schedule Name
    Bedroom VAV Reheat,      !- Damper Air Outlet Node Name
    Bedroom Zone Equip Inlet,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Bedroom VAV Heat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bedroom VAV Outlet,      !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    SZ DSOA Bedroom;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    Living VAV,              !- Name
    Always On,               !- Availability Schedule Name
    Living VAV Reheat,       !- Damper Air Outlet Node Name
    Living Zone Equip Inlet, !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Living VAV Heat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Living VAV Outlet,       !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    SZ DSOA Bedroom;         !- Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Bedroom VAV Distribution Unit,  !- Name
    Bedroom VAV Outlet,      !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bedroom VAV;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Living VAV Distribution Unit,  !- Name
    Living VAV Outlet,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Living VAV;              !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Bedroom Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Bedroom VAV Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 2 Object Type
    Bedroom Radiator,        !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Living Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Living VAV Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 2 Object Type
    Living Radiator,         !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Unit Corridor Equipment, !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Unit Corridor Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Bath Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Bath Air Terminal,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Bedroom,                 !- Zone Name
    Bedroom Equipment,       !- Zone Conditioning Equipment List Name
    Bedroom VAV Outlet,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bedroom Zone Air Node,   !- Zone Air Node Name
    Bedroom Return Outlet;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Living,                  !- Zone Name
    Living Equipment,        !- Zone Conditioning Equipment List Name
    Living VAV Outlet,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Living Zone Air Node,    !- Zone Air Node Name
    Living Return Outlet;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Unit Corridor,           !- Zone Name
    Unit Corridor Equipment, !- Zone Conditioning Equipment List Name
    Unit Corridor Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit Corridor Zone Air Node,  !- Zone Air Node Name
    Unit Corridor Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Bath,                    !- Zone Name
    Bath Equipment,          !- Zone Conditioning Equipment List Name
    Bath Zone Equip Inlet,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bath Zone Air Node,      !- Zone Air Node Name
    Bath Return Outlet;      !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Unit 5 AHU Supply Fan,   !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    115,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Unit 5 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Unit 5 AHU Cooling Coil, !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    4.7,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Unit 5 AHU Supply Fan Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    Unit 5 AHU Cool Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Unit 5 AHU Cool Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Unit 5 AHU Cool Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Unit 5 AHU Cool Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Unit 5 AHU Cool Coil PLF,!- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Unit 5 AHU Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Unit 5 AHU Sup Heat Coil,!- Name
    Always Off,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Unit 5 AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Air Loop Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Bedroom VAV Heat Coil,   !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Bedroom VAV Reheat,      !- Air Inlet Node Name
    Bedroom VAV Outlet;      !- Air Outlet Node Name

Coil:Heating:Electric,
    Living VAV Heat Coil,    !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Living VAV Reheat,       !- Air Inlet Node Name
    Living VAV Outlet;       !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Gas,
    Unit 5 Gas Furnance Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    ,                        !- Nominal Capacity {W}
    Unit 5 AHU Cooling Coil Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Heating Coil Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    Unit 5 AHU HP Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Rated Total Heating Capacity {W}
    4.7,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Unit 5 AHU Cooling Coil Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Heating Coil Outlet,  !- Air Outlet Node Name
    Unit 5 AHU HP Heating Coil Cap-FT,  !- Total Heating Capacity Function of Temperature Curve Name
    Unit 5 AHU HP Heating Coil Cap-FF,  !- Total Heating Capacity Function of Flow Fraction Curve Name
    Unit 5 AHU HP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Unit 5 AHU HP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Unit 5 AHU HP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Unit 5 AHU HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -10,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    Unit 5 Heat Exchanger,   !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    ,                        !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    ,                        !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    ,                        !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    ,                        !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    ,                        !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    ,                        !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    ,                        !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    ,                        !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Unit 5 Heat Ex Supply,   !- Supply Air Inlet Node Name
    Unit 5 AHU Outside Air Inlet,  !- Supply Air Outlet Node Name
    Unit 5 AHU Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    Unit 5 Heat Ex Exhaust,  !- Exhaust Air Outlet Node Name
    ,                        !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Unit 5 AHU Heat Pump,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Unit 5 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Unit 5 AHU Air Loop Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Unit Corridor,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    Unit 5 AHU Supply Fan,   !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Unit 5 AHU HP Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Unit 5 AHU Cooling Coil, !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Unit 5 AHU Sup Heat Coil,!- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    Always On;               !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Unit 5 AHU OA Controller,!- Name
    Unit 5 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Unit 5 AHU Air Loop Inlet,  !- Return Air Node Name
    Unit 5 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Unit 5 Heat Ex Supply,   !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On;               !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Unit 5 AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Unit 5 AHU OA Controller;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Unit 5 AHU,              !- Name
    ,                        !- Controller List Name
    Unit 5 AHU Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Unit 5 AHU Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Unit 5 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Unit 5 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Unit 5 AHU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Unit 5 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Unit 5 AHU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Unit 5 AHU OA Mixing Box,!- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    Unit 5 Heat Exchanger;   !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Unit 5 AHU OA System,    !- Name
    Unit 5 AHU OA System Controllers,  !- Controller List Name
    Unit 5 AHU OA System Equipment,  !- Outdoor Air Equipment List Name
    Unit 5 AHU Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Unit 5 AHU OA Mixing Box,!- Name
    Unit 5 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Unit 5 AHU Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Unit 5 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Unit 5 AHU Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Unit 5 AHU Zone Splitter,!- Name
    Unit 5 AHU Supply Path Inlet,  !- Inlet Node Name
    Bedroom Zone Equip Inlet,!- Outlet 1 Node Name
    Living Zone Equip Inlet, !- Outlet 2 Node Name
    Unit Corridor Zone Equip Inlet,  !- Outlet 3 Node Name
    Bath Zone Equip Inlet;   !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Unit 5 AHU Supply Path,  !- Name
    Unit 5 AHU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Unit 5 AHU Zone Splitter;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Unit 5 AHU Zone Mixer,   !- Name
    Unit 5 AHU Return Air Outlet,  !- Outlet Node Name
    Bedroom Return Outlet,   !- Inlet 1 Node Name
    Living Return Outlet,    !- Inlet 2 Node Name
    Unit Corridor Return Outlet,  !- Inlet 3 Node Name
    Bath Return Outlet;      !- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Unit 5 AHU Return Path,  !- Name
    Unit 5 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Unit 5 AHU Zone Mixer;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Unit 5 AHU Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Unit 5 AHU OA System,    !- Component 1 Name
    Unit 5 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Unit 5 AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    Unit 5 AHU Heat Pump,    !- Component 2 Name
    Unit 5 AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Unit 5 AHU Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Unit 5 AHU Branches,     !- Name
    Unit 5 AHU Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Unit 5 AHU Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Unit 5 Heat Ex Supply,   !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Unit 5 AHU Availability, !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On,               !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Unit 5 AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Unit 5 AHU Availability; !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Unit 5 AHU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    31,                      !- Maximum Supply Air Temperature {C}
    Unit Corridor,           !- Control Zone Name
    Unit Corridor Zone Air Node,  !- Zone Node Name
    Unit Corridor Zone Equip Inlet,  !- Zone Inlet Node Name
    Unit 5 AHU Air Loop Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Unit 5 AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Unit 5 AHU Air Loop Outlet,  !- Reference Setpoint Node Name
    Unit 5 AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Unit 5 AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    Unit 5 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Unit 5 AHU HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Unit 5 AHU HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    Unit 5 AHU Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    Unit 5 AHU Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    Unit 5 AHU Cool Coil PLF,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Unit 5 AHU HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Unit 5 AHU HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    Unit 5 AHU HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Unit 5 AHU HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    Unit 5 AHU Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    Unit 5 AHU Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!
!
!
! HVACTemplate:Thermostat,
!     Living Thermostat,       !- Name
!     Unit Heating Schedule,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Unit Cooling Schedule,   !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Building Corridor,       !- Name
!     Building Corridor Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Corridor Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Shafts Thermstat,        !- Name
!     Building Shafts Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Shafts Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Bedroom Thermostat,      !- Name
!     Unit Heating Schedule,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Unit Cooling Schedule,   !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Bathroom Thermostat,     !- Name
!     Unit Heating Schedule,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Unit Cooling Schedule,   !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Unit Corridor Thermostat,!- Name
!     Unit Heating Schedule,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Unit Cooling Schedule,   !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     North Unit Thermostat,   !- Name
!     Building Corridor Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Corridor Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     South Unit Thermostat,   !- Name
!     Building Corridor Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Corridor Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Unit Above Thermostat,   !- Name
!     Building Corridor Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Corridor Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Unit Below Thermostat,   !- Name
!     Building Corridor Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Corridor Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Elevator Shaft Thermstat,!- Name
!     Building Shafts Temp Schedule,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Building Shafts Temp Schedule,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:Unitary,
!     Bedroom,                 !- Zone Name
!     Unit 5 AHU,              !- Template Unitary System Name
!     Bedroom Thermostat,      !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1,                       !- Zone Heating Sizing Factor
!     1,                       !- Zone Cooling Sizing Factor
!     Flow/Area,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:Unitary,
!     Living,                  !- Zone Name
!     Unit 5 AHU,              !- Template Unitary System Name
!     Living Thermostat,       !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1,                       !- Zone Heating Sizing Factor
!     1,                       !- Zone Cooling Sizing Factor
!     Flow/Area,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:Unitary,
!     Unit Corridor,           !- Zone Name
!     Unit 5 AHU,              !- Template Unitary System Name
!     Unit Corridor Thermostat,!- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1,                       !- Zone Heating Sizing Factor
!     1,                       !- Zone Cooling Sizing Factor
!     Flow/Area,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:Unitary,
!     Bath,                    !- Zone Name
!     Unit 5 AHU,              !- Template Unitary System Name
!     Bathroom Thermostat,     !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1,                       !- Zone Heating Sizing Factor
!     1,                       !- Zone Cooling Sizing Factor
!     Flow/Area,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
!
!
! HVACTemplate:System:UnitaryHeatPump:AirToAir,
!     Unit 5 AHU,              !- Name
!     Always On,               !- System Availability Schedule Name
!     Unit Corridor,           !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     Always On,               !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     115,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Always On,               !- Cooling Coil Availability Schedule Name
!     15,                      !- Cooling Design Supply Air Temperature
!     autosize,                !- Cooling Coil Capacity {W}
!     autosize,                !- Cooling Coil Rated Sensible Heat Ratio
!     4.7,                     !- Cooling Coil Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     Always On,               !- Heat Pump Heating Coil Availability Schedule Name
!     31,                      !- Heating Design Supply Air Temperature
!     autosize,                !- Heat Pump Heating Coil Rated Capacity {W}
!     4.7,                     !- Heat Pump Heating Coil Rated COP {W/W}
!     -10,                     !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     Always Off,              !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     2690,                    !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30;                      !- Humidifier Setpoint {percent}
Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details,                 !- Report Type
    IDF;                     !- Report Specifications


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Outdoor Dry Bulb,        !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Outdoor Wet Bulb,        !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone/Sys Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone/Sys Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Window Heat Gain,        !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Window Heat Loss,        !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

